
VERSION,
    25.2;                     !- Version Identifier

SIMULATIONCONTROL,
    No,                       !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

BUILDING,
    Bridgewater_Full,         !- Name
    42,                       !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SURFACECONVECTIONALGORITHM:INSIDE,
    TARP;                     !- Algorithm

SURFACECONVECTIONALGORITHM:OUTSIDE,
    DOE-2;                    !- Algorithm

HEATBALANCEALGORITHM,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

TIMESTEP,
    6;                        !- Number of Timesteps per Hour

RUNPERIOD,
    Annual,                   !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No,                       !- Treat Weather as Actual
    Hour24;                   !- First Hour Interpolation Starting Values

SCHEDULETYPELIMITS,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    ControlType,              !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

Schedule:Compact,
    ALWAYS_ON,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    OCC_SCHED,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 1/31,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.63,                     !- Field 4
    Until: 02:00,             !- Field 5
    0.63,                     !- Field 6
    Until: 03:00,             !- Field 7
    0.63,                     !- Field 8
    Until: 04:00,             !- Field 9
    0.63,                     !- Field 10
    Until: 05:00,             !- Field 11
    0.63,                     !- Field 12
    Until: 06:00,             !- Field 13
    0.63,                     !- Field 14
    Until: 07:00,             !- Field 15
    0.49,                     !- Field 16
    Until: 08:00,             !- Field 17
    0.28,                     !- Field 18
    Until: 09:00,             !- Field 19
    0.21,                     !- Field 20
    Until: 10:00,             !- Field 21
    0.14,                     !- Field 22
    Until: 11:00,             !- Field 23
    0.14,                     !- Field 24
    Until: 12:00,             !- Field 25
    0.14,                     !- Field 26
    Until: 13:00,             !- Field 27
    0.14,                     !- Field 28
    Until: 14:00,             !- Field 29
    0.14,                     !- Field 30
    Until: 15:00,             !- Field 31
    0.14,                     !- Field 32
    Until: 16:00,             !- Field 33
    0.21,                     !- Field 34
    Until: 17:00,             !- Field 35
    0.28,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.35,                     !- Field 38
    Until: 19:00,             !- Field 39
    0.42,                     !- Field 40
    Until: 20:00,             !- Field 41
    0.49,                     !- Field 42
    Until: 21:00,             !- Field 43
    0.56,                     !- Field 44
    Until: 22:00,             !- Field 45
    0.63,                     !- Field 46
    Until: 23:00,             !- Field 47
    0.63,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.63,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0.63,                     !- Field 53
    Until: 02:00,             !- Field 54
    0.63,                     !- Field 55
    Until: 03:00,             !- Field 56
    0.63,                     !- Field 57
    Until: 04:00,             !- Field 58
    0.63,                     !- Field 59
    Until: 05:00,             !- Field 60
    0.63,                     !- Field 61
    Until: 06:00,             !- Field 62
    0.63,                     !- Field 63
    Until: 07:00,             !- Field 64
    0.56,                     !- Field 65
    Until: 08:00,             !- Field 66
    0.35,                     !- Field 67
    Until: 09:00,             !- Field 68
    0.28,                     !- Field 69
    Until: 10:00,             !- Field 70
    0.21,                     !- Field 71
    Until: 11:00,             !- Field 72
    0.21,                     !- Field 73
    Until: 12:00,             !- Field 74
    0.21,                     !- Field 75
    Until: 13:00,             !- Field 76
    0.21,                     !- Field 77
    Until: 14:00,             !- Field 78
    0.21,                     !- Field 79
    Until: 15:00,             !- Field 80
    0.21,                     !- Field 81
    Until: 16:00,             !- Field 82
    0.28,                     !- Field 83
    Until: 17:00,             !- Field 84
    0.35,                     !- Field 85
    Until: 18:00,             !- Field 86
    0.42,                     !- Field 87
    Until: 19:00,             !- Field 88
    0.49,                     !- Field 89
    Until: 20:00,             !- Field 90
    0.56,                     !- Field 91
    Until: 21:00,             !- Field 92
    0.63,                     !- Field 93
    Until: 22:00,             !- Field 94
    0.63,                     !- Field 95
    Until: 23:00,             !- Field 96
    0.63,                     !- Field 97
    Until: 24:00,             !- Field 98
    0.63,                     !- Field 99
    For: Sunday Holidays AllOtherDays,    !- Field 100
    Until: 01:00,             !- Field 101
    0.63,                     !- Field 102
    Until: 02:00,             !- Field 103
    0.63,                     !- Field 104
    Until: 03:00,             !- Field 105
    0.63,                     !- Field 106
    Until: 04:00,             !- Field 107
    0.63,                     !- Field 108
    Until: 05:00,             !- Field 109
    0.63,                     !- Field 110
    Until: 06:00,             !- Field 111
    0.63,                     !- Field 112
    Until: 07:00,             !- Field 113
    0.56,                     !- Field 114
    Until: 08:00,             !- Field 115
    0.42,                     !- Field 116
    Until: 09:00,             !- Field 117
    0.35,                     !- Field 118
    Until: 10:00,             !- Field 119
    0.28,                     !- Field 120
    Until: 11:00,             !- Field 121
    0.28,                     !- Field 122
    Until: 12:00,             !- Field 123
    0.28,                     !- Field 124
    Until: 13:00,             !- Field 125
    0.28,                     !- Field 126
    Until: 14:00,             !- Field 127
    0.28,                     !- Field 128
    Until: 15:00,             !- Field 129
    0.28,                     !- Field 130
    Until: 16:00,             !- Field 131
    0.35,                     !- Field 132
    Until: 17:00,             !- Field 133
    0.35,                     !- Field 134
    Until: 18:00,             !- Field 135
    0.42,                     !- Field 136
    Until: 19:00,             !- Field 137
    0.49,                     !- Field 138
    Until: 20:00,             !- Field 139
    0.56,                     !- Field 140
    Until: 21:00,             !- Field 141
    0.63,                     !- Field 142
    Until: 22:00,             !- Field 143
    0.63,                     !- Field 144
    Until: 23:00,             !- Field 145
    0.63,                     !- Field 146
    Until: 24:00,             !- Field 147
    0.63,                     !- Field 148
    Through: 2/28,            !- Field 149
    For: Weekdays,            !- Field 150
    Until: 01:00,             !- Field 151
    0.63,                     !- Field 152
    Until: 02:00,             !- Field 153
    0.63,                     !- Field 154
    Until: 03:00,             !- Field 155
    0.63,                     !- Field 156
    Until: 04:00,             !- Field 157
    0.63,                     !- Field 158
    Until: 05:00,             !- Field 159
    0.63,                     !- Field 160
    Until: 06:00,             !- Field 161
    0.63,                     !- Field 162
    Until: 07:00,             !- Field 163
    0.49,                     !- Field 164
    Until: 08:00,             !- Field 165
    0.28,                     !- Field 166
    Until: 09:00,             !- Field 167
    0.21,                     !- Field 168
    Until: 10:00,             !- Field 169
    0.14,                     !- Field 170
    Until: 11:00,             !- Field 171
    0.14,                     !- Field 172
    Until: 12:00,             !- Field 173
    0.14,                     !- Field 174
    Until: 13:00,             !- Field 175
    0.14,                     !- Field 176
    Until: 14:00,             !- Field 177
    0.14,                     !- Field 178
    Until: 15:00,             !- Field 179
    0.14,                     !- Field 180
    Until: 16:00,             !- Field 181
    0.21,                     !- Field 182
    Until: 17:00,             !- Field 183
    0.28,                     !- Field 184
    Until: 18:00,             !- Field 185
    0.35,                     !- Field 186
    Until: 19:00,             !- Field 187
    0.42,                     !- Field 188
    Until: 20:00,             !- Field 189
    0.49,                     !- Field 190
    Until: 21:00,             !- Field 191
    0.56,                     !- Field 192
    Until: 22:00,             !- Field 193
    0.63,                     !- Field 194
    Until: 23:00,             !- Field 195
    0.63,                     !- Field 196
    Until: 24:00,             !- Field 197
    0.63,                     !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    0.63,                     !- Field 201
    Until: 02:00,             !- Field 202
    0.63,                     !- Field 203
    Until: 03:00,             !- Field 204
    0.63,                     !- Field 205
    Until: 04:00,             !- Field 206
    0.63,                     !- Field 207
    Until: 05:00,             !- Field 208
    0.63,                     !- Field 209
    Until: 06:00,             !- Field 210
    0.63,                     !- Field 211
    Until: 07:00,             !- Field 212
    0.56,                     !- Field 213
    Until: 08:00,             !- Field 214
    0.35,                     !- Field 215
    Until: 09:00,             !- Field 216
    0.28,                     !- Field 217
    Until: 10:00,             !- Field 218
    0.21,                     !- Field 219
    Until: 11:00,             !- Field 220
    0.21,                     !- Field 221
    Until: 12:00,             !- Field 222
    0.21,                     !- Field 223
    Until: 13:00,             !- Field 224
    0.21,                     !- Field 225
    Until: 14:00,             !- Field 226
    0.21,                     !- Field 227
    Until: 15:00,             !- Field 228
    0.21,                     !- Field 229
    Until: 16:00,             !- Field 230
    0.28,                     !- Field 231
    Until: 17:00,             !- Field 232
    0.35,                     !- Field 233
    Until: 18:00,             !- Field 234
    0.42,                     !- Field 235
    Until: 19:00,             !- Field 236
    0.49,                     !- Field 237
    Until: 20:00,             !- Field 238
    0.56,                     !- Field 239
    Until: 21:00,             !- Field 240
    0.63,                     !- Field 241
    Until: 22:00,             !- Field 242
    0.63,                     !- Field 243
    Until: 23:00,             !- Field 244
    0.63,                     !- Field 245
    Until: 24:00,             !- Field 246
    0.63,                     !- Field 247
    For: Sunday Holidays AllOtherDays,    !- Field 248
    Until: 01:00,             !- Field 249
    0.63,                     !- Field 250
    Until: 02:00,             !- Field 251
    0.63,                     !- Field 252
    Until: 03:00,             !- Field 253
    0.63,                     !- Field 254
    Until: 04:00,             !- Field 255
    0.63,                     !- Field 256
    Until: 05:00,             !- Field 257
    0.63,                     !- Field 258
    Until: 06:00,             !- Field 259
    0.63,                     !- Field 260
    Until: 07:00,             !- Field 261
    0.56,                     !- Field 262
    Until: 08:00,             !- Field 263
    0.42,                     !- Field 264
    Until: 09:00,             !- Field 265
    0.35,                     !- Field 266
    Until: 10:00,             !- Field 267
    0.28,                     !- Field 268
    Until: 11:00,             !- Field 269
    0.28,                     !- Field 270
    Until: 12:00,             !- Field 271
    0.28,                     !- Field 272
    Until: 13:00,             !- Field 273
    0.28,                     !- Field 274
    Until: 14:00,             !- Field 275
    0.28,                     !- Field 276
    Until: 15:00,             !- Field 277
    0.28,                     !- Field 278
    Until: 16:00,             !- Field 279
    0.35,                     !- Field 280
    Until: 17:00,             !- Field 281
    0.35,                     !- Field 282
    Until: 18:00,             !- Field 283
    0.42,                     !- Field 284
    Until: 19:00,             !- Field 285
    0.49,                     !- Field 286
    Until: 20:00,             !- Field 287
    0.56,                     !- Field 288
    Until: 21:00,             !- Field 289
    0.63,                     !- Field 290
    Until: 22:00,             !- Field 291
    0.63,                     !- Field 292
    Until: 23:00,             !- Field 293
    0.63,                     !- Field 294
    Until: 24:00,             !- Field 295
    0.63,                     !- Field 296
    Through: 3/31,            !- Field 297
    For: Weekdays,            !- Field 298
    Until: 01:00,             !- Field 299
    0.72,                     !- Field 300
    Until: 02:00,             !- Field 301
    0.72,                     !- Field 302
    Until: 03:00,             !- Field 303
    0.72,                     !- Field 304
    Until: 04:00,             !- Field 305
    0.72,                     !- Field 306
    Until: 05:00,             !- Field 307
    0.72,                     !- Field 308
    Until: 06:00,             !- Field 309
    0.72,                     !- Field 310
    Until: 07:00,             !- Field 311
    0.56,                     !- Field 312
    Until: 08:00,             !- Field 313
    0.32,                     !- Field 314
    Until: 09:00,             !- Field 315
    0.24,                     !- Field 316
    Until: 10:00,             !- Field 317
    0.16,                     !- Field 318
    Until: 11:00,             !- Field 319
    0.16,                     !- Field 320
    Until: 12:00,             !- Field 321
    0.16,                     !- Field 322
    Until: 13:00,             !- Field 323
    0.16,                     !- Field 324
    Until: 14:00,             !- Field 325
    0.16,                     !- Field 326
    Until: 15:00,             !- Field 327
    0.16,                     !- Field 328
    Until: 16:00,             !- Field 329
    0.24,                     !- Field 330
    Until: 17:00,             !- Field 331
    0.32,                     !- Field 332
    Until: 18:00,             !- Field 333
    0.4,                      !- Field 334
    Until: 19:00,             !- Field 335
    0.48,                     !- Field 336
    Until: 20:00,             !- Field 337
    0.56,                     !- Field 338
    Until: 21:00,             !- Field 339
    0.64,                     !- Field 340
    Until: 22:00,             !- Field 341
    0.72,                     !- Field 342
    Until: 23:00,             !- Field 343
    0.72,                     !- Field 344
    Until: 24:00,             !- Field 345
    0.72,                     !- Field 346
    For: Saturday,            !- Field 347
    Until: 01:00,             !- Field 348
    0.72,                     !- Field 349
    Until: 02:00,             !- Field 350
    0.72,                     !- Field 351
    Until: 03:00,             !- Field 352
    0.72,                     !- Field 353
    Until: 04:00,             !- Field 354
    0.72,                     !- Field 355
    Until: 05:00,             !- Field 356
    0.72,                     !- Field 357
    Until: 06:00,             !- Field 358
    0.72,                     !- Field 359
    Until: 07:00,             !- Field 360
    0.64,                     !- Field 361
    Until: 08:00,             !- Field 362
    0.4,                      !- Field 363
    Until: 09:00,             !- Field 364
    0.32,                     !- Field 365
    Until: 10:00,             !- Field 366
    0.24,                     !- Field 367
    Until: 11:00,             !- Field 368
    0.24,                     !- Field 369
    Until: 12:00,             !- Field 370
    0.24,                     !- Field 371
    Until: 13:00,             !- Field 372
    0.24,                     !- Field 373
    Until: 14:00,             !- Field 374
    0.24,                     !- Field 375
    Until: 15:00,             !- Field 376
    0.24,                     !- Field 377
    Until: 16:00,             !- Field 378
    0.32,                     !- Field 379
    Until: 17:00,             !- Field 380
    0.4,                      !- Field 381
    Until: 18:00,             !- Field 382
    0.48,                     !- Field 383
    Until: 19:00,             !- Field 384
    0.56,                     !- Field 385
    Until: 20:00,             !- Field 386
    0.64,                     !- Field 387
    Until: 21:00,             !- Field 388
    0.72,                     !- Field 389
    Until: 22:00,             !- Field 390
    0.72,                     !- Field 391
    Until: 23:00,             !- Field 392
    0.72,                     !- Field 393
    Until: 24:00,             !- Field 394
    0.72,                     !- Field 395
    For: Sunday Holidays AllOtherDays,    !- Field 396
    Until: 01:00,             !- Field 397
    0.72,                     !- Field 398
    Until: 02:00,             !- Field 399
    0.72,                     !- Field 400
    Until: 03:00,             !- Field 401
    0.72,                     !- Field 402
    Until: 04:00,             !- Field 403
    0.72,                     !- Field 404
    Until: 05:00,             !- Field 405
    0.72,                     !- Field 406
    Until: 06:00,             !- Field 407
    0.72,                     !- Field 408
    Until: 07:00,             !- Field 409
    0.64,                     !- Field 410
    Until: 08:00,             !- Field 411
    0.48,                     !- Field 412
    Until: 09:00,             !- Field 413
    0.4,                      !- Field 414
    Until: 10:00,             !- Field 415
    0.32,                     !- Field 416
    Until: 11:00,             !- Field 417
    0.32,                     !- Field 418
    Until: 12:00,             !- Field 419
    0.32,                     !- Field 420
    Until: 13:00,             !- Field 421
    0.32,                     !- Field 422
    Until: 14:00,             !- Field 423
    0.32,                     !- Field 424
    Until: 15:00,             !- Field 425
    0.32,                     !- Field 426
    Until: 16:00,             !- Field 427
    0.4,                      !- Field 428
    Until: 17:00,             !- Field 429
    0.4,                      !- Field 430
    Until: 18:00,             !- Field 431
    0.48,                     !- Field 432
    Until: 19:00,             !- Field 433
    0.56,                     !- Field 434
    Until: 20:00,             !- Field 435
    0.64,                     !- Field 436
    Until: 21:00,             !- Field 437
    0.72,                     !- Field 438
    Until: 22:00,             !- Field 439
    0.72,                     !- Field 440
    Until: 23:00,             !- Field 441
    0.72,                     !- Field 442
    Until: 24:00,             !- Field 443
    0.72,                     !- Field 444
    Through: 4/30,            !- Field 445
    For: Weekdays,            !- Field 446
    Until: 01:00,             !- Field 447
    0.81,                     !- Field 448
    Until: 02:00,             !- Field 449
    0.81,                     !- Field 450
    Until: 03:00,             !- Field 451
    0.81,                     !- Field 452
    Until: 04:00,             !- Field 453
    0.81,                     !- Field 454
    Until: 05:00,             !- Field 455
    0.81,                     !- Field 456
    Until: 06:00,             !- Field 457
    0.81,                     !- Field 458
    Until: 07:00,             !- Field 459
    0.63,                     !- Field 460
    Until: 08:00,             !- Field 461
    0.36,                     !- Field 462
    Until: 09:00,             !- Field 463
    0.27,                     !- Field 464
    Until: 10:00,             !- Field 465
    0.18,                     !- Field 466
    Until: 11:00,             !- Field 467
    0.18,                     !- Field 468
    Until: 12:00,             !- Field 469
    0.18,                     !- Field 470
    Until: 13:00,             !- Field 471
    0.18,                     !- Field 472
    Until: 14:00,             !- Field 473
    0.18,                     !- Field 474
    Until: 15:00,             !- Field 475
    0.18,                     !- Field 476
    Until: 16:00,             !- Field 477
    0.27,                     !- Field 478
    Until: 17:00,             !- Field 479
    0.36,                     !- Field 480
    Until: 18:00,             !- Field 481
    0.45,                     !- Field 482
    Until: 19:00,             !- Field 483
    0.54,                     !- Field 484
    Until: 20:00,             !- Field 485
    0.63,                     !- Field 486
    Until: 21:00,             !- Field 487
    0.72,                     !- Field 488
    Until: 22:00,             !- Field 489
    0.81,                     !- Field 490
    Until: 23:00,             !- Field 491
    0.81,                     !- Field 492
    Until: 24:00,             !- Field 493
    0.81,                     !- Field 494
    For: Saturday,            !- Field 495
    Until: 01:00,             !- Field 496
    0.81,                     !- Field 497
    Until: 02:00,             !- Field 498
    0.81,                     !- Field 499
    Until: 03:00,             !- Field 500
    0.81,                     !- Field 501
    Until: 04:00,             !- Field 502
    0.81,                     !- Field 503
    Until: 05:00,             !- Field 504
    0.81,                     !- Field 505
    Until: 06:00,             !- Field 506
    0.81,                     !- Field 507
    Until: 07:00,             !- Field 508
    0.72,                     !- Field 509
    Until: 08:00,             !- Field 510
    0.45,                     !- Field 511
    Until: 09:00,             !- Field 512
    0.36,                     !- Field 513
    Until: 10:00,             !- Field 514
    0.27,                     !- Field 515
    Until: 11:00,             !- Field 516
    0.27,                     !- Field 517
    Until: 12:00,             !- Field 518
    0.27,                     !- Field 519
    Until: 13:00,             !- Field 520
    0.27,                     !- Field 521
    Until: 14:00,             !- Field 522
    0.27,                     !- Field 523
    Until: 15:00,             !- Field 524
    0.27,                     !- Field 525
    Until: 16:00,             !- Field 526
    0.36,                     !- Field 527
    Until: 17:00,             !- Field 528
    0.45,                     !- Field 529
    Until: 18:00,             !- Field 530
    0.54,                     !- Field 531
    Until: 19:00,             !- Field 532
    0.63,                     !- Field 533
    Until: 20:00,             !- Field 534
    0.72,                     !- Field 535
    Until: 21:00,             !- Field 536
    0.81,                     !- Field 537
    Until: 22:00,             !- Field 538
    0.81,                     !- Field 539
    Until: 23:00,             !- Field 540
    0.81,                     !- Field 541
    Until: 24:00,             !- Field 542
    0.81,                     !- Field 543
    For: Sunday Holidays AllOtherDays,    !- Field 544
    Until: 01:00,             !- Field 545
    0.81,                     !- Field 546
    Until: 02:00,             !- Field 547
    0.81,                     !- Field 548
    Until: 03:00,             !- Field 549
    0.81,                     !- Field 550
    Until: 04:00,             !- Field 551
    0.81,                     !- Field 552
    Until: 05:00,             !- Field 553
    0.81,                     !- Field 554
    Until: 06:00,             !- Field 555
    0.81,                     !- Field 556
    Until: 07:00,             !- Field 557
    0.72,                     !- Field 558
    Until: 08:00,             !- Field 559
    0.54,                     !- Field 560
    Until: 09:00,             !- Field 561
    0.45,                     !- Field 562
    Until: 10:00,             !- Field 563
    0.36,                     !- Field 564
    Until: 11:00,             !- Field 565
    0.36,                     !- Field 566
    Until: 12:00,             !- Field 567
    0.36,                     !- Field 568
    Until: 13:00,             !- Field 569
    0.36,                     !- Field 570
    Until: 14:00,             !- Field 571
    0.36,                     !- Field 572
    Until: 15:00,             !- Field 573
    0.36,                     !- Field 574
    Until: 16:00,             !- Field 575
    0.45,                     !- Field 576
    Until: 17:00,             !- Field 577
    0.45,                     !- Field 578
    Until: 18:00,             !- Field 579
    0.54,                     !- Field 580
    Until: 19:00,             !- Field 581
    0.63,                     !- Field 582
    Until: 20:00,             !- Field 583
    0.72,                     !- Field 584
    Until: 21:00,             !- Field 585
    0.81,                     !- Field 586
    Until: 22:00,             !- Field 587
    0.81,                     !- Field 588
    Until: 23:00,             !- Field 589
    0.81,                     !- Field 590
    Until: 24:00,             !- Field 591
    0.81,                     !- Field 592
    Through: 5/31,            !- Field 593
    For: Weekdays,            !- Field 594
    Until: 01:00,             !- Field 595
    0.9,                      !- Field 596
    Until: 02:00,             !- Field 597
    0.9,                      !- Field 598
    Until: 03:00,             !- Field 599
    0.9,                      !- Field 600
    Until: 04:00,             !- Field 601
    0.9,                      !- Field 602
    Until: 05:00,             !- Field 603
    0.9,                      !- Field 604
    Until: 06:00,             !- Field 605
    0.9,                      !- Field 606
    Until: 07:00,             !- Field 607
    0.7,                      !- Field 608
    Until: 08:00,             !- Field 609
    0.4,                      !- Field 610
    Until: 09:00,             !- Field 611
    0.3,                      !- Field 612
    Until: 10:00,             !- Field 613
    0.2,                      !- Field 614
    Until: 11:00,             !- Field 615
    0.2,                      !- Field 616
    Until: 12:00,             !- Field 617
    0.2,                      !- Field 618
    Until: 13:00,             !- Field 619
    0.2,                      !- Field 620
    Until: 14:00,             !- Field 621
    0.2,                      !- Field 622
    Until: 15:00,             !- Field 623
    0.2,                      !- Field 624
    Until: 16:00,             !- Field 625
    0.3,                      !- Field 626
    Until: 17:00,             !- Field 627
    0.4,                      !- Field 628
    Until: 18:00,             !- Field 629
    0.5,                      !- Field 630
    Until: 19:00,             !- Field 631
    0.6,                      !- Field 632
    Until: 20:00,             !- Field 633
    0.7,                      !- Field 634
    Until: 21:00,             !- Field 635
    0.8,                      !- Field 636
    Until: 22:00,             !- Field 637
    0.9,                      !- Field 638
    Until: 23:00,             !- Field 639
    0.9,                      !- Field 640
    Until: 24:00,             !- Field 641
    0.9,                      !- Field 642
    For: Saturday,            !- Field 643
    Until: 01:00,             !- Field 644
    0.9,                      !- Field 645
    Until: 02:00,             !- Field 646
    0.9,                      !- Field 647
    Until: 03:00,             !- Field 648
    0.9,                      !- Field 649
    Until: 04:00,             !- Field 650
    0.9,                      !- Field 651
    Until: 05:00,             !- Field 652
    0.9,                      !- Field 653
    Until: 06:00,             !- Field 654
    0.9,                      !- Field 655
    Until: 07:00,             !- Field 656
    0.8,                      !- Field 657
    Until: 08:00,             !- Field 658
    0.5,                      !- Field 659
    Until: 09:00,             !- Field 660
    0.4,                      !- Field 661
    Until: 10:00,             !- Field 662
    0.3,                      !- Field 663
    Until: 11:00,             !- Field 664
    0.3,                      !- Field 665
    Until: 12:00,             !- Field 666
    0.3,                      !- Field 667
    Until: 13:00,             !- Field 668
    0.3,                      !- Field 669
    Until: 14:00,             !- Field 670
    0.3,                      !- Field 671
    Until: 15:00,             !- Field 672
    0.3,                      !- Field 673
    Until: 16:00,             !- Field 674
    0.4,                      !- Field 675
    Until: 17:00,             !- Field 676
    0.5,                      !- Field 677
    Until: 18:00,             !- Field 678
    0.6,                      !- Field 679
    Until: 19:00,             !- Field 680
    0.7,                      !- Field 681
    Until: 20:00,             !- Field 682
    0.8,                      !- Field 683
    Until: 21:00,             !- Field 684
    0.9,                      !- Field 685
    Until: 22:00,             !- Field 686
    0.9,                      !- Field 687
    Until: 23:00,             !- Field 688
    0.9,                      !- Field 689
    Until: 24:00,             !- Field 690
    0.9,                      !- Field 691
    For: Sunday Holidays AllOtherDays,    !- Field 692
    Until: 01:00,             !- Field 693
    0.9,                      !- Field 694
    Until: 02:00,             !- Field 695
    0.9,                      !- Field 696
    Until: 03:00,             !- Field 697
    0.9,                      !- Field 698
    Until: 04:00,             !- Field 699
    0.9,                      !- Field 700
    Until: 05:00,             !- Field 701
    0.9,                      !- Field 702
    Until: 06:00,             !- Field 703
    0.9,                      !- Field 704
    Until: 07:00,             !- Field 705
    0.8,                      !- Field 706
    Until: 08:00,             !- Field 707
    0.6,                      !- Field 708
    Until: 09:00,             !- Field 709
    0.5,                      !- Field 710
    Until: 10:00,             !- Field 711
    0.4,                      !- Field 712
    Until: 11:00,             !- Field 713
    0.4,                      !- Field 714
    Until: 12:00,             !- Field 715
    0.4,                      !- Field 716
    Until: 13:00,             !- Field 717
    0.4,                      !- Field 718
    Until: 14:00,             !- Field 719
    0.4,                      !- Field 720
    Until: 15:00,             !- Field 721
    0.4,                      !- Field 722
    Until: 16:00,             !- Field 723
    0.5,                      !- Field 724
    Until: 17:00,             !- Field 725
    0.5,                      !- Field 726
    Until: 18:00,             !- Field 727
    0.6,                      !- Field 728
    Until: 19:00,             !- Field 729
    0.7,                      !- Field 730
    Until: 20:00,             !- Field 731
    0.8,                      !- Field 732
    Until: 21:00,             !- Field 733
    0.9,                      !- Field 734
    Until: 22:00,             !- Field 735
    0.9,                      !- Field 736
    Until: 23:00,             !- Field 737
    0.9,                      !- Field 738
    Until: 24:00,             !- Field 739
    0.9,                      !- Field 740
    Through: 6/30,            !- Field 741
    For: Weekdays,            !- Field 742
    Until: 01:00,             !- Field 743
    0.9,                      !- Field 744
    Until: 02:00,             !- Field 745
    0.9,                      !- Field 746
    Until: 03:00,             !- Field 747
    0.9,                      !- Field 748
    Until: 04:00,             !- Field 749
    0.9,                      !- Field 750
    Until: 05:00,             !- Field 751
    0.9,                      !- Field 752
    Until: 06:00,             !- Field 753
    0.9,                      !- Field 754
    Until: 07:00,             !- Field 755
    0.7,                      !- Field 756
    Until: 08:00,             !- Field 757
    0.4,                      !- Field 758
    Until: 09:00,             !- Field 759
    0.3,                      !- Field 760
    Until: 10:00,             !- Field 761
    0.2,                      !- Field 762
    Until: 11:00,             !- Field 763
    0.2,                      !- Field 764
    Until: 12:00,             !- Field 765
    0.2,                      !- Field 766
    Until: 13:00,             !- Field 767
    0.2,                      !- Field 768
    Until: 14:00,             !- Field 769
    0.2,                      !- Field 770
    Until: 15:00,             !- Field 771
    0.2,                      !- Field 772
    Until: 16:00,             !- Field 773
    0.3,                      !- Field 774
    Until: 17:00,             !- Field 775
    0.4,                      !- Field 776
    Until: 18:00,             !- Field 777
    0.5,                      !- Field 778
    Until: 19:00,             !- Field 779
    0.6,                      !- Field 780
    Until: 20:00,             !- Field 781
    0.7,                      !- Field 782
    Until: 21:00,             !- Field 783
    0.8,                      !- Field 784
    Until: 22:00,             !- Field 785
    0.9,                      !- Field 786
    Until: 23:00,             !- Field 787
    0.9,                      !- Field 788
    Until: 24:00,             !- Field 789
    0.9,                      !- Field 790
    For: Saturday,            !- Field 791
    Until: 01:00,             !- Field 792
    0.9,                      !- Field 793
    Until: 02:00,             !- Field 794
    0.9,                      !- Field 795
    Until: 03:00,             !- Field 796
    0.9,                      !- Field 797
    Until: 04:00,             !- Field 798
    0.9,                      !- Field 799
    Until: 05:00,             !- Field 800
    0.9,                      !- Field 801
    Until: 06:00,             !- Field 802
    0.9,                      !- Field 803
    Until: 07:00,             !- Field 804
    0.8,                      !- Field 805
    Until: 08:00,             !- Field 806
    0.5,                      !- Field 807
    Until: 09:00,             !- Field 808
    0.4,                      !- Field 809
    Until: 10:00,             !- Field 810
    0.3,                      !- Field 811
    Until: 11:00,             !- Field 812
    0.3,                      !- Field 813
    Until: 12:00,             !- Field 814
    0.3,                      !- Field 815
    Until: 13:00,             !- Field 816
    0.3,                      !- Field 817
    Until: 14:00,             !- Field 818
    0.3,                      !- Field 819
    Until: 15:00,             !- Field 820
    0.3,                      !- Field 821
    Until: 16:00,             !- Field 822
    0.4,                      !- Field 823
    Until: 17:00,             !- Field 824
    0.5,                      !- Field 825
    Until: 18:00,             !- Field 826
    0.6,                      !- Field 827
    Until: 19:00,             !- Field 828
    0.7,                      !- Field 829
    Until: 20:00,             !- Field 830
    0.8,                      !- Field 831
    Until: 21:00,             !- Field 832
    0.9,                      !- Field 833
    Until: 22:00,             !- Field 834
    0.9,                      !- Field 835
    Until: 23:00,             !- Field 836
    0.9,                      !- Field 837
    Until: 24:00,             !- Field 838
    0.9,                      !- Field 839
    For: Sunday Holidays AllOtherDays,    !- Field 840
    Until: 01:00,             !- Field 841
    0.9,                      !- Field 842
    Until: 02:00,             !- Field 843
    0.9,                      !- Field 844
    Until: 03:00,             !- Field 845
    0.9,                      !- Field 846
    Until: 04:00,             !- Field 847
    0.9,                      !- Field 848
    Until: 05:00,             !- Field 849
    0.9,                      !- Field 850
    Until: 06:00,             !- Field 851
    0.9,                      !- Field 852
    Until: 07:00,             !- Field 853
    0.8,                      !- Field 854
    Until: 08:00,             !- Field 855
    0.6,                      !- Field 856
    Until: 09:00,             !- Field 857
    0.5,                      !- Field 858
    Until: 10:00,             !- Field 859
    0.4,                      !- Field 860
    Until: 11:00,             !- Field 861
    0.4,                      !- Field 862
    Until: 12:00,             !- Field 863
    0.4,                      !- Field 864
    Until: 13:00,             !- Field 865
    0.4,                      !- Field 866
    Until: 14:00,             !- Field 867
    0.4,                      !- Field 868
    Until: 15:00,             !- Field 869
    0.4,                      !- Field 870
    Until: 16:00,             !- Field 871
    0.5,                      !- Field 872
    Until: 17:00,             !- Field 873
    0.5,                      !- Field 874
    Until: 18:00,             !- Field 875
    0.6,                      !- Field 876
    Until: 19:00,             !- Field 877
    0.7,                      !- Field 878
    Until: 20:00,             !- Field 879
    0.8,                      !- Field 880
    Until: 21:00,             !- Field 881
    0.9,                      !- Field 882
    Until: 22:00,             !- Field 883
    0.9,                      !- Field 884
    Until: 23:00,             !- Field 885
    0.9,                      !- Field 886
    Until: 24:00,             !- Field 887
    0.9,                      !- Field 888
    Through: 7/31,            !- Field 889
    For: Weekdays,            !- Field 890
    Until: 01:00,             !- Field 891
    0.9,                      !- Field 892
    Until: 02:00,             !- Field 893
    0.9,                      !- Field 894
    Until: 03:00,             !- Field 895
    0.9,                      !- Field 896
    Until: 04:00,             !- Field 897
    0.9,                      !- Field 898
    Until: 05:00,             !- Field 899
    0.9,                      !- Field 900
    Until: 06:00,             !- Field 901
    0.9,                      !- Field 902
    Until: 07:00,             !- Field 903
    0.7,                      !- Field 904
    Until: 08:00,             !- Field 905
    0.4,                      !- Field 906
    Until: 09:00,             !- Field 907
    0.3,                      !- Field 908
    Until: 10:00,             !- Field 909
    0.2,                      !- Field 910
    Until: 11:00,             !- Field 911
    0.2,                      !- Field 912
    Until: 12:00,             !- Field 913
    0.2,                      !- Field 914
    Until: 13:00,             !- Field 915
    0.2,                      !- Field 916
    Until: 14:00,             !- Field 917
    0.2,                      !- Field 918
    Until: 15:00,             !- Field 919
    0.2,                      !- Field 920
    Until: 16:00,             !- Field 921
    0.3,                      !- Field 922
    Until: 17:00,             !- Field 923
    0.4,                      !- Field 924
    Until: 18:00,             !- Field 925
    0.5,                      !- Field 926
    Until: 19:00,             !- Field 927
    0.6,                      !- Field 928
    Until: 20:00,             !- Field 929
    0.7,                      !- Field 930
    Until: 21:00,             !- Field 931
    0.8,                      !- Field 932
    Until: 22:00,             !- Field 933
    0.9,                      !- Field 934
    Until: 23:00,             !- Field 935
    0.9,                      !- Field 936
    Until: 24:00,             !- Field 937
    0.9,                      !- Field 938
    For: Saturday,            !- Field 939
    Until: 01:00,             !- Field 940
    0.9,                      !- Field 941
    Until: 02:00,             !- Field 942
    0.9,                      !- Field 943
    Until: 03:00,             !- Field 944
    0.9,                      !- Field 945
    Until: 04:00,             !- Field 946
    0.9,                      !- Field 947
    Until: 05:00,             !- Field 948
    0.9,                      !- Field 949
    Until: 06:00,             !- Field 950
    0.9,                      !- Field 951
    Until: 07:00,             !- Field 952
    0.8,                      !- Field 953
    Until: 08:00,             !- Field 954
    0.5,                      !- Field 955
    Until: 09:00,             !- Field 956
    0.4,                      !- Field 957
    Until: 10:00,             !- Field 958
    0.3,                      !- Field 959
    Until: 11:00,             !- Field 960
    0.3,                      !- Field 961
    Until: 12:00,             !- Field 962
    0.3,                      !- Field 963
    Until: 13:00,             !- Field 964
    0.3,                      !- Field 965
    Until: 14:00,             !- Field 966
    0.3,                      !- Field 967
    Until: 15:00,             !- Field 968
    0.3,                      !- Field 969
    Until: 16:00,             !- Field 970
    0.4,                      !- Field 971
    Until: 17:00,             !- Field 972
    0.5,                      !- Field 973
    Until: 18:00,             !- Field 974
    0.6,                      !- Field 975
    Until: 19:00,             !- Field 976
    0.7,                      !- Field 977
    Until: 20:00,             !- Field 978
    0.8,                      !- Field 979
    Until: 21:00,             !- Field 980
    0.9,                      !- Field 981
    Until: 22:00,             !- Field 982
    0.9,                      !- Field 983
    Until: 23:00,             !- Field 984
    0.9,                      !- Field 985
    Until: 24:00,             !- Field 986
    0.9,                      !- Field 987
    For: Sunday Holidays AllOtherDays,    !- Field 988
    Until: 01:00,             !- Field 989
    0.9,                      !- Field 990
    Until: 02:00,             !- Field 991
    0.9,                      !- Field 992
    Until: 03:00,             !- Field 993
    0.9,                      !- Field 994
    Until: 04:00,             !- Field 995
    0.9,                      !- Field 996
    Until: 05:00,             !- Field 997
    0.9,                      !- Field 998
    Until: 06:00,             !- Field 999
    0.9,                      !- Field 1000
    Until: 07:00,             !- Field 1001
    0.8,                      !- Field 1002
    Until: 08:00,             !- Field 1003
    0.6,                      !- Field 1004
    Until: 09:00,             !- Field 1005
    0.5,                      !- Field 1006
    Until: 10:00,             !- Field 1007
    0.4,                      !- Field 1008
    Until: 11:00,             !- Field 1009
    0.4,                      !- Field 1010
    Until: 12:00,             !- Field 1011
    0.4,                      !- Field 1012
    Until: 13:00,             !- Field 1013
    0.4,                      !- Field 1014
    Until: 14:00,             !- Field 1015
    0.4,                      !- Field 1016
    Until: 15:00,             !- Field 1017
    0.4,                      !- Field 1018
    Until: 16:00,             !- Field 1019
    0.5,                      !- Field 1020
    Until: 17:00,             !- Field 1021
    0.5,                      !- Field 1022
    Until: 18:00,             !- Field 1023
    0.6,                      !- Field 1024
    Until: 19:00,             !- Field 1025
    0.7,                      !- Field 1026
    Until: 20:00,             !- Field 1027
    0.8,                      !- Field 1028
    Until: 21:00,             !- Field 1029
    0.9,                      !- Field 1030
    Until: 22:00,             !- Field 1031
    0.9,                      !- Field 1032
    Until: 23:00,             !- Field 1033
    0.9,                      !- Field 1034
    Until: 24:00,             !- Field 1035
    0.9,                      !- Field 1036
    Through: 8/31,            !- Field 1037
    For: Weekdays,            !- Field 1038
    Until: 01:00,             !- Field 1039
    0.9,                      !- Field 1040
    Until: 02:00,             !- Field 1041
    0.9,                      !- Field 1042
    Until: 03:00,             !- Field 1043
    0.9,                      !- Field 1044
    Until: 04:00,             !- Field 1045
    0.9,                      !- Field 1046
    Until: 05:00,             !- Field 1047
    0.9,                      !- Field 1048
    Until: 06:00,             !- Field 1049
    0.9,                      !- Field 1050
    Until: 07:00,             !- Field 1051
    0.7,                      !- Field 1052
    Until: 08:00,             !- Field 1053
    0.4,                      !- Field 1054
    Until: 09:00,             !- Field 1055
    0.3,                      !- Field 1056
    Until: 10:00,             !- Field 1057
    0.2,                      !- Field 1058
    Until: 11:00,             !- Field 1059
    0.2,                      !- Field 1060
    Until: 12:00,             !- Field 1061
    0.2,                      !- Field 1062
    Until: 13:00,             !- Field 1063
    0.2,                      !- Field 1064
    Until: 14:00,             !- Field 1065
    0.2,                      !- Field 1066
    Until: 15:00,             !- Field 1067
    0.2,                      !- Field 1068
    Until: 16:00,             !- Field 1069
    0.3,                      !- Field 1070
    Until: 17:00,             !- Field 1071
    0.4,                      !- Field 1072
    Until: 18:00,             !- Field 1073
    0.5,                      !- Field 1074
    Until: 19:00,             !- Field 1075
    0.6,                      !- Field 1076
    Until: 20:00,             !- Field 1077
    0.7,                      !- Field 1078
    Until: 21:00,             !- Field 1079
    0.8,                      !- Field 1080
    Until: 22:00,             !- Field 1081
    0.9,                      !- Field 1082
    Until: 23:00,             !- Field 1083
    0.9,                      !- Field 1084
    Until: 24:00,             !- Field 1085
    0.9,                      !- Field 1086
    For: Saturday,            !- Field 1087
    Until: 01:00,             !- Field 1088
    0.9,                      !- Field 1089
    Until: 02:00,             !- Field 1090
    0.9,                      !- Field 1091
    Until: 03:00,             !- Field 1092
    0.9,                      !- Field 1093
    Until: 04:00,             !- Field 1094
    0.9,                      !- Field 1095
    Until: 05:00,             !- Field 1096
    0.9,                      !- Field 1097
    Until: 06:00,             !- Field 1098
    0.9,                      !- Field 1099
    Until: 07:00,             !- Field 1100
    0.8,                      !- Field 1101
    Until: 08:00,             !- Field 1102
    0.5,                      !- Field 1103
    Until: 09:00,             !- Field 1104
    0.4,                      !- Field 1105
    Until: 10:00,             !- Field 1106
    0.3,                      !- Field 1107
    Until: 11:00,             !- Field 1108
    0.3,                      !- Field 1109
    Until: 12:00,             !- Field 1110
    0.3,                      !- Field 1111
    Until: 13:00,             !- Field 1112
    0.3,                      !- Field 1113
    Until: 14:00,             !- Field 1114
    0.3,                      !- Field 1115
    Until: 15:00,             !- Field 1116
    0.3,                      !- Field 1117
    Until: 16:00,             !- Field 1118
    0.4,                      !- Field 1119
    Until: 17:00,             !- Field 1120
    0.5,                      !- Field 1121
    Until: 18:00,             !- Field 1122
    0.6,                      !- Field 1123
    Until: 19:00,             !- Field 1124
    0.7,                      !- Field 1125
    Until: 20:00,             !- Field 1126
    0.8,                      !- Field 1127
    Until: 21:00,             !- Field 1128
    0.9,                      !- Field 1129
    Until: 22:00,             !- Field 1130
    0.9,                      !- Field 1131
    Until: 23:00,             !- Field 1132
    0.9,                      !- Field 1133
    Until: 24:00,             !- Field 1134
    0.9,                      !- Field 1135
    For: Sunday Holidays AllOtherDays,    !- Field 1136
    Until: 01:00,             !- Field 1137
    0.9,                      !- Field 1138
    Until: 02:00,             !- Field 1139
    0.9,                      !- Field 1140
    Until: 03:00,             !- Field 1141
    0.9,                      !- Field 1142
    Until: 04:00,             !- Field 1143
    0.9,                      !- Field 1144
    Until: 05:00,             !- Field 1145
    0.9,                      !- Field 1146
    Until: 06:00,             !- Field 1147
    0.9,                      !- Field 1148
    Until: 07:00,             !- Field 1149
    0.8,                      !- Field 1150
    Until: 08:00,             !- Field 1151
    0.6,                      !- Field 1152
    Until: 09:00,             !- Field 1153
    0.5,                      !- Field 1154
    Until: 10:00,             !- Field 1155
    0.4,                      !- Field 1156
    Until: 11:00,             !- Field 1157
    0.4,                      !- Field 1158
    Until: 12:00,             !- Field 1159
    0.4,                      !- Field 1160
    Until: 13:00,             !- Field 1161
    0.4,                      !- Field 1162
    Until: 14:00,             !- Field 1163
    0.4,                      !- Field 1164
    Until: 15:00,             !- Field 1165
    0.4,                      !- Field 1166
    Until: 16:00,             !- Field 1167
    0.5,                      !- Field 1168
    Until: 17:00,             !- Field 1169
    0.5,                      !- Field 1170
    Until: 18:00,             !- Field 1171
    0.6,                      !- Field 1172
    Until: 19:00,             !- Field 1173
    0.7,                      !- Field 1174
    Until: 20:00,             !- Field 1175
    0.8,                      !- Field 1176
    Until: 21:00,             !- Field 1177
    0.9,                      !- Field 1178
    Until: 22:00,             !- Field 1179
    0.9,                      !- Field 1180
    Until: 23:00,             !- Field 1181
    0.9,                      !- Field 1182
    Until: 24:00,             !- Field 1183
    0.9,                      !- Field 1184
    Through: 9/30,            !- Field 1185
    For: Weekdays,            !- Field 1186
    Until: 01:00,             !- Field 1187
    0.9,                      !- Field 1188
    Until: 02:00,             !- Field 1189
    0.9,                      !- Field 1190
    Until: 03:00,             !- Field 1191
    0.9,                      !- Field 1192
    Until: 04:00,             !- Field 1193
    0.9,                      !- Field 1194
    Until: 05:00,             !- Field 1195
    0.9,                      !- Field 1196
    Until: 06:00,             !- Field 1197
    0.9,                      !- Field 1198
    Until: 07:00,             !- Field 1199
    0.7,                      !- Field 1200
    Until: 08:00,             !- Field 1201
    0.4,                      !- Field 1202
    Until: 09:00,             !- Field 1203
    0.3,                      !- Field 1204
    Until: 10:00,             !- Field 1205
    0.2,                      !- Field 1206
    Until: 11:00,             !- Field 1207
    0.2,                      !- Field 1208
    Until: 12:00,             !- Field 1209
    0.2,                      !- Field 1210
    Until: 13:00,             !- Field 1211
    0.2,                      !- Field 1212
    Until: 14:00,             !- Field 1213
    0.2,                      !- Field 1214
    Until: 15:00,             !- Field 1215
    0.2,                      !- Field 1216
    Until: 16:00,             !- Field 1217
    0.3,                      !- Field 1218
    Until: 17:00,             !- Field 1219
    0.4,                      !- Field 1220
    Until: 18:00,             !- Field 1221
    0.5,                      !- Field 1222
    Until: 19:00,             !- Field 1223
    0.6,                      !- Field 1224
    Until: 20:00,             !- Field 1225
    0.7,                      !- Field 1226
    Until: 21:00,             !- Field 1227
    0.8,                      !- Field 1228
    Until: 22:00,             !- Field 1229
    0.9,                      !- Field 1230
    Until: 23:00,             !- Field 1231
    0.9,                      !- Field 1232
    Until: 24:00,             !- Field 1233
    0.9,                      !- Field 1234
    For: Saturday,            !- Field 1235
    Until: 01:00,             !- Field 1236
    0.9,                      !- Field 1237
    Until: 02:00,             !- Field 1238
    0.9,                      !- Field 1239
    Until: 03:00,             !- Field 1240
    0.9,                      !- Field 1241
    Until: 04:00,             !- Field 1242
    0.9,                      !- Field 1243
    Until: 05:00,             !- Field 1244
    0.9,                      !- Field 1245
    Until: 06:00,             !- Field 1246
    0.9,                      !- Field 1247
    Until: 07:00,             !- Field 1248
    0.8,                      !- Field 1249
    Until: 08:00,             !- Field 1250
    0.5,                      !- Field 1251
    Until: 09:00,             !- Field 1252
    0.4,                      !- Field 1253
    Until: 10:00,             !- Field 1254
    0.3,                      !- Field 1255
    Until: 11:00,             !- Field 1256
    0.3,                      !- Field 1257
    Until: 12:00,             !- Field 1258
    0.3,                      !- Field 1259
    Until: 13:00,             !- Field 1260
    0.3,                      !- Field 1261
    Until: 14:00,             !- Field 1262
    0.3,                      !- Field 1263
    Until: 15:00,             !- Field 1264
    0.3,                      !- Field 1265
    Until: 16:00,             !- Field 1266
    0.4,                      !- Field 1267
    Until: 17:00,             !- Field 1268
    0.5,                      !- Field 1269
    Until: 18:00,             !- Field 1270
    0.6,                      !- Field 1271
    Until: 19:00,             !- Field 1272
    0.7,                      !- Field 1273
    Until: 20:00,             !- Field 1274
    0.8,                      !- Field 1275
    Until: 21:00,             !- Field 1276
    0.9,                      !- Field 1277
    Until: 22:00,             !- Field 1278
    0.9,                      !- Field 1279
    Until: 23:00,             !- Field 1280
    0.9,                      !- Field 1281
    Until: 24:00,             !- Field 1282
    0.9,                      !- Field 1283
    For: Sunday Holidays AllOtherDays,    !- Field 1284
    Until: 01:00,             !- Field 1285
    0.9,                      !- Field 1286
    Until: 02:00,             !- Field 1287
    0.9,                      !- Field 1288
    Until: 03:00,             !- Field 1289
    0.9,                      !- Field 1290
    Until: 04:00,             !- Field 1291
    0.9,                      !- Field 1292
    Until: 05:00,             !- Field 1293
    0.9,                      !- Field 1294
    Until: 06:00,             !- Field 1295
    0.9,                      !- Field 1296
    Until: 07:00,             !- Field 1297
    0.8,                      !- Field 1298
    Until: 08:00,             !- Field 1299
    0.6,                      !- Field 1300
    Until: 09:00,             !- Field 1301
    0.5,                      !- Field 1302
    Until: 10:00,             !- Field 1303
    0.4,                      !- Field 1304
    Until: 11:00,             !- Field 1305
    0.4,                      !- Field 1306
    Until: 12:00,             !- Field 1307
    0.4,                      !- Field 1308
    Until: 13:00,             !- Field 1309
    0.4,                      !- Field 1310
    Until: 14:00,             !- Field 1311
    0.4,                      !- Field 1312
    Until: 15:00,             !- Field 1313
    0.4,                      !- Field 1314
    Until: 16:00,             !- Field 1315
    0.5,                      !- Field 1316
    Until: 17:00,             !- Field 1317
    0.5,                      !- Field 1318
    Until: 18:00,             !- Field 1319
    0.6,                      !- Field 1320
    Until: 19:00,             !- Field 1321
    0.7,                      !- Field 1322
    Until: 20:00,             !- Field 1323
    0.8,                      !- Field 1324
    Until: 21:00,             !- Field 1325
    0.9,                      !- Field 1326
    Until: 22:00,             !- Field 1327
    0.9,                      !- Field 1328
    Until: 23:00,             !- Field 1329
    0.9,                      !- Field 1330
    Until: 24:00,             !- Field 1331
    0.9,                      !- Field 1332
    Through: 10/31,           !- Field 1333
    For: Weekdays,            !- Field 1334
    Until: 01:00,             !- Field 1335
    0.81,                     !- Field 1336
    Until: 02:00,             !- Field 1337
    0.81,                     !- Field 1338
    Until: 03:00,             !- Field 1339
    0.81,                     !- Field 1340
    Until: 04:00,             !- Field 1341
    0.81,                     !- Field 1342
    Until: 05:00,             !- Field 1343
    0.81,                     !- Field 1344
    Until: 06:00,             !- Field 1345
    0.81,                     !- Field 1346
    Until: 07:00,             !- Field 1347
    0.63,                     !- Field 1348
    Until: 08:00,             !- Field 1349
    0.36,                     !- Field 1350
    Until: 09:00,             !- Field 1351
    0.27,                     !- Field 1352
    Until: 10:00,             !- Field 1353
    0.18,                     !- Field 1354
    Until: 11:00,             !- Field 1355
    0.18,                     !- Field 1356
    Until: 12:00,             !- Field 1357
    0.18,                     !- Field 1358
    Until: 13:00,             !- Field 1359
    0.18,                     !- Field 1360
    Until: 14:00,             !- Field 1361
    0.18,                     !- Field 1362
    Until: 15:00,             !- Field 1363
    0.18,                     !- Field 1364
    Until: 16:00,             !- Field 1365
    0.27,                     !- Field 1366
    Until: 17:00,             !- Field 1367
    0.36,                     !- Field 1368
    Until: 18:00,             !- Field 1369
    0.45,                     !- Field 1370
    Until: 19:00,             !- Field 1371
    0.54,                     !- Field 1372
    Until: 20:00,             !- Field 1373
    0.63,                     !- Field 1374
    Until: 21:00,             !- Field 1375
    0.72,                     !- Field 1376
    Until: 22:00,             !- Field 1377
    0.81,                     !- Field 1378
    Until: 23:00,             !- Field 1379
    0.81,                     !- Field 1380
    Until: 24:00,             !- Field 1381
    0.81,                     !- Field 1382
    For: Saturday,            !- Field 1383
    Until: 01:00,             !- Field 1384
    0.81,                     !- Field 1385
    Until: 02:00,             !- Field 1386
    0.81,                     !- Field 1387
    Until: 03:00,             !- Field 1388
    0.81,                     !- Field 1389
    Until: 04:00,             !- Field 1390
    0.81,                     !- Field 1391
    Until: 05:00,             !- Field 1392
    0.81,                     !- Field 1393
    Until: 06:00,             !- Field 1394
    0.81,                     !- Field 1395
    Until: 07:00,             !- Field 1396
    0.72,                     !- Field 1397
    Until: 08:00,             !- Field 1398
    0.45,                     !- Field 1399
    Until: 09:00,             !- Field 1400
    0.36,                     !- Field 1401
    Until: 10:00,             !- Field 1402
    0.27,                     !- Field 1403
    Until: 11:00,             !- Field 1404
    0.27,                     !- Field 1405
    Until: 12:00,             !- Field 1406
    0.27,                     !- Field 1407
    Until: 13:00,             !- Field 1408
    0.27,                     !- Field 1409
    Until: 14:00,             !- Field 1410
    0.27,                     !- Field 1411
    Until: 15:00,             !- Field 1412
    0.27,                     !- Field 1413
    Until: 16:00,             !- Field 1414
    0.36,                     !- Field 1415
    Until: 17:00,             !- Field 1416
    0.45,                     !- Field 1417
    Until: 18:00,             !- Field 1418
    0.54,                     !- Field 1419
    Until: 19:00,             !- Field 1420
    0.63,                     !- Field 1421
    Until: 20:00,             !- Field 1422
    0.72,                     !- Field 1423
    Until: 21:00,             !- Field 1424
    0.81,                     !- Field 1425
    Until: 22:00,             !- Field 1426
    0.81,                     !- Field 1427
    Until: 23:00,             !- Field 1428
    0.81,                     !- Field 1429
    Until: 24:00,             !- Field 1430
    0.81,                     !- Field 1431
    For: Sunday Holidays AllOtherDays,    !- Field 1432
    Until: 01:00,             !- Field 1433
    0.81,                     !- Field 1434
    Until: 02:00,             !- Field 1435
    0.81,                     !- Field 1436
    Until: 03:00,             !- Field 1437
    0.81,                     !- Field 1438
    Until: 04:00,             !- Field 1439
    0.81,                     !- Field 1440
    Until: 05:00,             !- Field 1441
    0.81,                     !- Field 1442
    Until: 06:00,             !- Field 1443
    0.81,                     !- Field 1444
    Until: 07:00,             !- Field 1445
    0.72,                     !- Field 1446
    Until: 08:00,             !- Field 1447
    0.54,                     !- Field 1448
    Until: 09:00,             !- Field 1449
    0.45,                     !- Field 1450
    Until: 10:00,             !- Field 1451
    0.36,                     !- Field 1452
    Until: 11:00,             !- Field 1453
    0.36,                     !- Field 1454
    Until: 12:00,             !- Field 1455
    0.36,                     !- Field 1456
    Until: 13:00,             !- Field 1457
    0.36,                     !- Field 1458
    Until: 14:00,             !- Field 1459
    0.36,                     !- Field 1460
    Until: 15:00,             !- Field 1461
    0.36,                     !- Field 1462
    Until: 16:00,             !- Field 1463
    0.45,                     !- Field 1464
    Until: 17:00,             !- Field 1465
    0.45,                     !- Field 1466
    Until: 18:00,             !- Field 1467
    0.54,                     !- Field 1468
    Until: 19:00,             !- Field 1469
    0.63,                     !- Field 1470
    Until: 20:00,             !- Field 1471
    0.72,                     !- Field 1472
    Until: 21:00,             !- Field 1473
    0.81,                     !- Field 1474
    Until: 22:00,             !- Field 1475
    0.81,                     !- Field 1476
    Until: 23:00,             !- Field 1477
    0.81,                     !- Field 1478
    Until: 24:00,             !- Field 1479
    0.81,                     !- Field 1480
    Through: 11/30,           !- Field 1481
    For: Weekdays,            !- Field 1482
    Until: 01:00,             !- Field 1483
    0.72,                     !- Field 1484
    Until: 02:00,             !- Field 1485
    0.72,                     !- Field 1486
    Until: 03:00,             !- Field 1487
    0.72,                     !- Field 1488
    Until: 04:00,             !- Field 1489
    0.72,                     !- Field 1490
    Until: 05:00,             !- Field 1491
    0.72,                     !- Field 1492
    Until: 06:00,             !- Field 1493
    0.72,                     !- Field 1494
    Until: 07:00,             !- Field 1495
    0.56,                     !- Field 1496
    Until: 08:00,             !- Field 1497
    0.32,                     !- Field 1498
    Until: 09:00,             !- Field 1499
    0.24,                     !- Field 1500
    Until: 10:00,             !- Field 1501
    0.16,                     !- Field 1502
    Until: 11:00,             !- Field 1503
    0.16,                     !- Field 1504
    Until: 12:00,             !- Field 1505
    0.16,                     !- Field 1506
    Until: 13:00,             !- Field 1507
    0.16,                     !- Field 1508
    Until: 14:00,             !- Field 1509
    0.16,                     !- Field 1510
    Until: 15:00,             !- Field 1511
    0.16,                     !- Field 1512
    Until: 16:00,             !- Field 1513
    0.24,                     !- Field 1514
    Until: 17:00,             !- Field 1515
    0.32,                     !- Field 1516
    Until: 18:00,             !- Field 1517
    0.4,                      !- Field 1518
    Until: 19:00,             !- Field 1519
    0.48,                     !- Field 1520
    Until: 20:00,             !- Field 1521
    0.56,                     !- Field 1522
    Until: 21:00,             !- Field 1523
    0.64,                     !- Field 1524
    Until: 22:00,             !- Field 1525
    0.72,                     !- Field 1526
    Until: 23:00,             !- Field 1527
    0.72,                     !- Field 1528
    Until: 24:00,             !- Field 1529
    0.72,                     !- Field 1530
    For: Saturday,            !- Field 1531
    Until: 01:00,             !- Field 1532
    0.72,                     !- Field 1533
    Until: 02:00,             !- Field 1534
    0.72,                     !- Field 1535
    Until: 03:00,             !- Field 1536
    0.72,                     !- Field 1537
    Until: 04:00,             !- Field 1538
    0.72,                     !- Field 1539
    Until: 05:00,             !- Field 1540
    0.72,                     !- Field 1541
    Until: 06:00,             !- Field 1542
    0.72,                     !- Field 1543
    Until: 07:00,             !- Field 1544
    0.64,                     !- Field 1545
    Until: 08:00,             !- Field 1546
    0.4,                      !- Field 1547
    Until: 09:00,             !- Field 1548
    0.32,                     !- Field 1549
    Until: 10:00,             !- Field 1550
    0.24,                     !- Field 1551
    Until: 11:00,             !- Field 1552
    0.24,                     !- Field 1553
    Until: 12:00,             !- Field 1554
    0.24,                     !- Field 1555
    Until: 13:00,             !- Field 1556
    0.24,                     !- Field 1557
    Until: 14:00,             !- Field 1558
    0.24,                     !- Field 1559
    Until: 15:00,             !- Field 1560
    0.24,                     !- Field 1561
    Until: 16:00,             !- Field 1562
    0.32,                     !- Field 1563
    Until: 17:00,             !- Field 1564
    0.4,                      !- Field 1565
    Until: 18:00,             !- Field 1566
    0.48,                     !- Field 1567
    Until: 19:00,             !- Field 1568
    0.56,                     !- Field 1569
    Until: 20:00,             !- Field 1570
    0.64,                     !- Field 1571
    Until: 21:00,             !- Field 1572
    0.72,                     !- Field 1573
    Until: 22:00,             !- Field 1574
    0.72,                     !- Field 1575
    Until: 23:00,             !- Field 1576
    0.72,                     !- Field 1577
    Until: 24:00,             !- Field 1578
    0.72,                     !- Field 1579
    For: Sunday Holidays AllOtherDays,    !- Field 1580
    Until: 01:00,             !- Field 1581
    0.72,                     !- Field 1582
    Until: 02:00,             !- Field 1583
    0.72,                     !- Field 1584
    Until: 03:00,             !- Field 1585
    0.72,                     !- Field 1586
    Until: 04:00,             !- Field 1587
    0.72,                     !- Field 1588
    Until: 05:00,             !- Field 1589
    0.72,                     !- Field 1590
    Until: 06:00,             !- Field 1591
    0.72,                     !- Field 1592
    Until: 07:00,             !- Field 1593
    0.64,                     !- Field 1594
    Until: 08:00,             !- Field 1595
    0.48,                     !- Field 1596
    Until: 09:00,             !- Field 1597
    0.4,                      !- Field 1598
    Until: 10:00,             !- Field 1599
    0.32,                     !- Field 1600
    Until: 11:00,             !- Field 1601
    0.32,                     !- Field 1602
    Until: 12:00,             !- Field 1603
    0.32,                     !- Field 1604
    Until: 13:00,             !- Field 1605
    0.32,                     !- Field 1606
    Until: 14:00,             !- Field 1607
    0.32,                     !- Field 1608
    Until: 15:00,             !- Field 1609
    0.32,                     !- Field 1610
    Until: 16:00,             !- Field 1611
    0.4,                      !- Field 1612
    Until: 17:00,             !- Field 1613
    0.4,                      !- Field 1614
    Until: 18:00,             !- Field 1615
    0.48,                     !- Field 1616
    Until: 19:00,             !- Field 1617
    0.56,                     !- Field 1618
    Until: 20:00,             !- Field 1619
    0.64,                     !- Field 1620
    Until: 21:00,             !- Field 1621
    0.72,                     !- Field 1622
    Until: 22:00,             !- Field 1623
    0.72,                     !- Field 1624
    Until: 23:00,             !- Field 1625
    0.72,                     !- Field 1626
    Until: 24:00,             !- Field 1627
    0.72,                     !- Field 1628
    Through: 12/31,           !- Field 1629
    For: Weekdays,            !- Field 1630
    Until: 01:00,             !- Field 1631
    0.63,                     !- Field 1632
    Until: 02:00,             !- Field 1633
    0.63,                     !- Field 1634
    Until: 03:00,             !- Field 1635
    0.63,                     !- Field 1636
    Until: 04:00,             !- Field 1637
    0.63,                     !- Field 1638
    Until: 05:00,             !- Field 1639
    0.63,                     !- Field 1640
    Until: 06:00,             !- Field 1641
    0.63,                     !- Field 1642
    Until: 07:00,             !- Field 1643
    0.49,                     !- Field 1644
    Until: 08:00,             !- Field 1645
    0.28,                     !- Field 1646
    Until: 09:00,             !- Field 1647
    0.21,                     !- Field 1648
    Until: 10:00,             !- Field 1649
    0.14,                     !- Field 1650
    Until: 11:00,             !- Field 1651
    0.14,                     !- Field 1652
    Until: 12:00,             !- Field 1653
    0.14,                     !- Field 1654
    Until: 13:00,             !- Field 1655
    0.14,                     !- Field 1656
    Until: 14:00,             !- Field 1657
    0.14,                     !- Field 1658
    Until: 15:00,             !- Field 1659
    0.14,                     !- Field 1660
    Until: 16:00,             !- Field 1661
    0.21,                     !- Field 1662
    Until: 17:00,             !- Field 1663
    0.28,                     !- Field 1664
    Until: 18:00,             !- Field 1665
    0.35,                     !- Field 1666
    Until: 19:00,             !- Field 1667
    0.42,                     !- Field 1668
    Until: 20:00,             !- Field 1669
    0.49,                     !- Field 1670
    Until: 21:00,             !- Field 1671
    0.56,                     !- Field 1672
    Until: 22:00,             !- Field 1673
    0.63,                     !- Field 1674
    Until: 23:00,             !- Field 1675
    0.63,                     !- Field 1676
    Until: 24:00,             !- Field 1677
    0.63,                     !- Field 1678
    For: Saturday,            !- Field 1679
    Until: 01:00,             !- Field 1680
    0.63,                     !- Field 1681
    Until: 02:00,             !- Field 1682
    0.63,                     !- Field 1683
    Until: 03:00,             !- Field 1684
    0.63,                     !- Field 1685
    Until: 04:00,             !- Field 1686
    0.63,                     !- Field 1687
    Until: 05:00,             !- Field 1688
    0.63,                     !- Field 1689
    Until: 06:00,             !- Field 1690
    0.63,                     !- Field 1691
    Until: 07:00,             !- Field 1692
    0.56,                     !- Field 1693
    Until: 08:00,             !- Field 1694
    0.35,                     !- Field 1695
    Until: 09:00,             !- Field 1696
    0.28,                     !- Field 1697
    Until: 10:00,             !- Field 1698
    0.21,                     !- Field 1699
    Until: 11:00,             !- Field 1700
    0.21,                     !- Field 1701
    Until: 12:00,             !- Field 1702
    0.21,                     !- Field 1703
    Until: 13:00,             !- Field 1704
    0.21,                     !- Field 1705
    Until: 14:00,             !- Field 1706
    0.21,                     !- Field 1707
    Until: 15:00,             !- Field 1708
    0.21,                     !- Field 1709
    Until: 16:00,             !- Field 1710
    0.28,                     !- Field 1711
    Until: 17:00,             !- Field 1712
    0.35,                     !- Field 1713
    Until: 18:00,             !- Field 1714
    0.42,                     !- Field 1715
    Until: 19:00,             !- Field 1716
    0.49,                     !- Field 1717
    Until: 20:00,             !- Field 1718
    0.56,                     !- Field 1719
    Until: 21:00,             !- Field 1720
    0.63,                     !- Field 1721
    Until: 22:00,             !- Field 1722
    0.63,                     !- Field 1723
    Until: 23:00,             !- Field 1724
    0.63,                     !- Field 1725
    Until: 24:00,             !- Field 1726
    0.63,                     !- Field 1727
    For: Sunday Holidays AllOtherDays,    !- Field 1728
    Until: 01:00,             !- Field 1729
    0.63,                     !- Field 1730
    Until: 02:00,             !- Field 1731
    0.63,                     !- Field 1732
    Until: 03:00,             !- Field 1733
    0.63,                     !- Field 1734
    Until: 04:00,             !- Field 1735
    0.63,                     !- Field 1736
    Until: 05:00,             !- Field 1737
    0.63,                     !- Field 1738
    Until: 06:00,             !- Field 1739
    0.63,                     !- Field 1740
    Until: 07:00,             !- Field 1741
    0.56,                     !- Field 1742
    Until: 08:00,             !- Field 1743
    0.42,                     !- Field 1744
    Until: 09:00,             !- Field 1745
    0.35,                     !- Field 1746
    Until: 10:00,             !- Field 1747
    0.28,                     !- Field 1748
    Until: 11:00,             !- Field 1749
    0.28,                     !- Field 1750
    Until: 12:00,             !- Field 1751
    0.28,                     !- Field 1752
    Until: 13:00,             !- Field 1753
    0.28,                     !- Field 1754
    Until: 14:00,             !- Field 1755
    0.28,                     !- Field 1756
    Until: 15:00,             !- Field 1757
    0.28,                     !- Field 1758
    Until: 16:00,             !- Field 1759
    0.35,                     !- Field 1760
    Until: 17:00,             !- Field 1761
    0.35,                     !- Field 1762
    Until: 18:00,             !- Field 1763
    0.42,                     !- Field 1764
    Until: 19:00,             !- Field 1765
    0.49,                     !- Field 1766
    Until: 20:00,             !- Field 1767
    0.56,                     !- Field 1768
    Until: 21:00,             !- Field 1769
    0.63,                     !- Field 1770
    Until: 22:00,             !- Field 1771
    0.63,                     !- Field 1772
    Until: 23:00,             !- Field 1773
    0.63,                     !- Field 1774
    Until: 24:00,             !- Field 1775
    0.63;                     !- Field 1776

Schedule:Compact,
    LIGHTS_SCHED,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 1/31,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.3,                      !- Field 4
    Until: 02:00,             !- Field 5
    0.31,                     !- Field 6
    Until: 03:00,             !- Field 7
    0.31,                     !- Field 8
    Until: 04:00,             !- Field 9
    0.3,                      !- Field 10
    Until: 05:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 06:00,             !- Field 13
    0.31,                     !- Field 14
    Until: 07:00,             !- Field 15
    0.62,                     !- Field 16
    Until: 08:00,             !- Field 17
    0.98,                     !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    0.65,                     !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.64,                     !- Field 30
    Until: 15:00,             !- Field 31
    0.58,                     !- Field 32
    Until: 16:00,             !- Field 33
    0.6,                      !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 20:00,             !- Field 41
    1,                        !- Field 42
    Until: 21:00,             !- Field 43
    0.74,                     !- Field 44
    Until: 22:00,             !- Field 45
    0.53,                     !- Field 46
    Until: 23:00,             !- Field 47
    0.32,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.35,                     !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0.3,                      !- Field 53
    Until: 02:00,             !- Field 54
    0.31,                     !- Field 55
    Until: 03:00,             !- Field 56
    0.31,                     !- Field 57
    Until: 04:00,             !- Field 58
    0.3,                      !- Field 59
    Until: 05:00,             !- Field 60
    0.3,                      !- Field 61
    Until: 06:00,             !- Field 62
    0.31,                     !- Field 63
    Until: 07:00,             !- Field 64
    0.62,                     !- Field 65
    Until: 08:00,             !- Field 66
    0.98,                     !- Field 67
    Until: 09:00,             !- Field 68
    1,                        !- Field 69
    Until: 10:00,             !- Field 70
    1,                        !- Field 71
    Until: 11:00,             !- Field 72
    1,                        !- Field 73
    Until: 12:00,             !- Field 74
    0.65,                     !- Field 75
    Until: 13:00,             !- Field 76
    1,                        !- Field 77
    Until: 14:00,             !- Field 78
    0.64,                     !- Field 79
    Until: 15:00,             !- Field 80
    0.58,                     !- Field 81
    Until: 16:00,             !- Field 82
    0.6,                      !- Field 83
    Until: 17:00,             !- Field 84
    1,                        !- Field 85
    Until: 18:00,             !- Field 86
    1,                        !- Field 87
    Until: 19:00,             !- Field 88
    1,                        !- Field 89
    Until: 20:00,             !- Field 90
    1,                        !- Field 91
    Until: 21:00,             !- Field 92
    0.74,                     !- Field 93
    Until: 22:00,             !- Field 94
    0.53,                     !- Field 95
    Until: 23:00,             !- Field 96
    0.32,                     !- Field 97
    Until: 24:00,             !- Field 98
    0.35,                     !- Field 99
    For: Sunday Holidays AllOtherDays,    !- Field 100
    Until: 01:00,             !- Field 101
    0.3,                      !- Field 102
    Until: 02:00,             !- Field 103
    0.31,                     !- Field 104
    Until: 03:00,             !- Field 105
    0.31,                     !- Field 106
    Until: 04:00,             !- Field 107
    0.3,                      !- Field 108
    Until: 05:00,             !- Field 109
    0.3,                      !- Field 110
    Until: 06:00,             !- Field 111
    0.31,                     !- Field 112
    Until: 07:00,             !- Field 113
    0.62,                     !- Field 114
    Until: 08:00,             !- Field 115
    0.98,                     !- Field 116
    Until: 09:00,             !- Field 117
    1,                        !- Field 118
    Until: 10:00,             !- Field 119
    1,                        !- Field 120
    Until: 11:00,             !- Field 121
    1,                        !- Field 122
    Until: 12:00,             !- Field 123
    0.65,                     !- Field 124
    Until: 13:00,             !- Field 125
    1,                        !- Field 126
    Until: 14:00,             !- Field 127
    0.64,                     !- Field 128
    Until: 15:00,             !- Field 129
    0.58,                     !- Field 130
    Until: 16:00,             !- Field 131
    0.6,                      !- Field 132
    Until: 17:00,             !- Field 133
    1,                        !- Field 134
    Until: 18:00,             !- Field 135
    1,                        !- Field 136
    Until: 19:00,             !- Field 137
    1,                        !- Field 138
    Until: 20:00,             !- Field 139
    1,                        !- Field 140
    Until: 21:00,             !- Field 141
    0.74,                     !- Field 142
    Until: 22:00,             !- Field 143
    0.53,                     !- Field 144
    Until: 23:00,             !- Field 145
    0.32,                     !- Field 146
    Until: 24:00,             !- Field 147
    0.35,                     !- Field 148
    Through: 2/28,            !- Field 149
    For: Weekdays,            !- Field 150
    Until: 01:00,             !- Field 151
    0.3,                      !- Field 152
    Until: 02:00,             !- Field 153
    0.31,                     !- Field 154
    Until: 03:00,             !- Field 155
    0.31,                     !- Field 156
    Until: 04:00,             !- Field 157
    0.3,                      !- Field 158
    Until: 05:00,             !- Field 159
    0.3,                      !- Field 160
    Until: 06:00,             !- Field 161
    0.31,                     !- Field 162
    Until: 07:00,             !- Field 163
    0.62,                     !- Field 164
    Until: 08:00,             !- Field 165
    0.98,                     !- Field 166
    Until: 09:00,             !- Field 167
    1,                        !- Field 168
    Until: 10:00,             !- Field 169
    1,                        !- Field 170
    Until: 11:00,             !- Field 171
    1,                        !- Field 172
    Until: 12:00,             !- Field 173
    0.65,                     !- Field 174
    Until: 13:00,             !- Field 175
    1,                        !- Field 176
    Until: 14:00,             !- Field 177
    0.64,                     !- Field 178
    Until: 15:00,             !- Field 179
    0.58,                     !- Field 180
    Until: 16:00,             !- Field 181
    0.6,                      !- Field 182
    Until: 17:00,             !- Field 183
    1,                        !- Field 184
    Until: 18:00,             !- Field 185
    1,                        !- Field 186
    Until: 19:00,             !- Field 187
    1,                        !- Field 188
    Until: 20:00,             !- Field 189
    1,                        !- Field 190
    Until: 21:00,             !- Field 191
    0.74,                     !- Field 192
    Until: 22:00,             !- Field 193
    0.53,                     !- Field 194
    Until: 23:00,             !- Field 195
    0.32,                     !- Field 196
    Until: 24:00,             !- Field 197
    0.35,                     !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    0.3,                      !- Field 201
    Until: 02:00,             !- Field 202
    0.31,                     !- Field 203
    Until: 03:00,             !- Field 204
    0.31,                     !- Field 205
    Until: 04:00,             !- Field 206
    0.3,                      !- Field 207
    Until: 05:00,             !- Field 208
    0.3,                      !- Field 209
    Until: 06:00,             !- Field 210
    0.31,                     !- Field 211
    Until: 07:00,             !- Field 212
    0.62,                     !- Field 213
    Until: 08:00,             !- Field 214
    0.98,                     !- Field 215
    Until: 09:00,             !- Field 216
    1,                        !- Field 217
    Until: 10:00,             !- Field 218
    1,                        !- Field 219
    Until: 11:00,             !- Field 220
    1,                        !- Field 221
    Until: 12:00,             !- Field 222
    0.65,                     !- Field 223
    Until: 13:00,             !- Field 224
    1,                        !- Field 225
    Until: 14:00,             !- Field 226
    0.64,                     !- Field 227
    Until: 15:00,             !- Field 228
    0.58,                     !- Field 229
    Until: 16:00,             !- Field 230
    0.6,                      !- Field 231
    Until: 17:00,             !- Field 232
    1,                        !- Field 233
    Until: 18:00,             !- Field 234
    1,                        !- Field 235
    Until: 19:00,             !- Field 236
    1,                        !- Field 237
    Until: 20:00,             !- Field 238
    1,                        !- Field 239
    Until: 21:00,             !- Field 240
    0.74,                     !- Field 241
    Until: 22:00,             !- Field 242
    0.53,                     !- Field 243
    Until: 23:00,             !- Field 244
    0.32,                     !- Field 245
    Until: 24:00,             !- Field 246
    0.35,                     !- Field 247
    For: Sunday Holidays AllOtherDays,    !- Field 248
    Until: 01:00,             !- Field 249
    0.3,                      !- Field 250
    Until: 02:00,             !- Field 251
    0.31,                     !- Field 252
    Until: 03:00,             !- Field 253
    0.31,                     !- Field 254
    Until: 04:00,             !- Field 255
    0.3,                      !- Field 256
    Until: 05:00,             !- Field 257
    0.3,                      !- Field 258
    Until: 06:00,             !- Field 259
    0.31,                     !- Field 260
    Until: 07:00,             !- Field 261
    0.62,                     !- Field 262
    Until: 08:00,             !- Field 263
    0.98,                     !- Field 264
    Until: 09:00,             !- Field 265
    1,                        !- Field 266
    Until: 10:00,             !- Field 267
    1,                        !- Field 268
    Until: 11:00,             !- Field 269
    1,                        !- Field 270
    Until: 12:00,             !- Field 271
    0.65,                     !- Field 272
    Until: 13:00,             !- Field 273
    1,                        !- Field 274
    Until: 14:00,             !- Field 275
    0.64,                     !- Field 276
    Until: 15:00,             !- Field 277
    0.58,                     !- Field 278
    Until: 16:00,             !- Field 279
    0.6,                      !- Field 280
    Until: 17:00,             !- Field 281
    1,                        !- Field 282
    Until: 18:00,             !- Field 283
    1,                        !- Field 284
    Until: 19:00,             !- Field 285
    1,                        !- Field 286
    Until: 20:00,             !- Field 287
    1,                        !- Field 288
    Until: 21:00,             !- Field 289
    0.74,                     !- Field 290
    Until: 22:00,             !- Field 291
    0.53,                     !- Field 292
    Until: 23:00,             !- Field 293
    0.32,                     !- Field 294
    Until: 24:00,             !- Field 295
    0.35,                     !- Field 296
    Through: 3/31,            !- Field 297
    For: Weekdays,            !- Field 298
    Until: 01:00,             !- Field 299
    0.27,                     !- Field 300
    Until: 02:00,             !- Field 301
    0.279,                    !- Field 302
    Until: 03:00,             !- Field 303
    0.279,                    !- Field 304
    Until: 04:00,             !- Field 305
    0.27,                     !- Field 306
    Until: 05:00,             !- Field 307
    0.27,                     !- Field 308
    Until: 06:00,             !- Field 309
    0.279,                    !- Field 310
    Until: 07:00,             !- Field 311
    0.558,                    !- Field 312
    Until: 08:00,             !- Field 313
    0.882,                    !- Field 314
    Until: 09:00,             !- Field 315
    0.9,                      !- Field 316
    Until: 10:00,             !- Field 317
    0.9,                      !- Field 318
    Until: 11:00,             !- Field 319
    0.9,                      !- Field 320
    Until: 12:00,             !- Field 321
    0.585,                    !- Field 322
    Until: 13:00,             !- Field 323
    0.9,                      !- Field 324
    Until: 14:00,             !- Field 325
    0.576,                    !- Field 326
    Until: 15:00,             !- Field 327
    0.522,                    !- Field 328
    Until: 16:00,             !- Field 329
    0.54,                     !- Field 330
    Until: 17:00,             !- Field 331
    0.9,                      !- Field 332
    Until: 18:00,             !- Field 333
    0.9,                      !- Field 334
    Until: 19:00,             !- Field 335
    0.9,                      !- Field 336
    Until: 20:00,             !- Field 337
    0.9,                      !- Field 338
    Until: 21:00,             !- Field 339
    0.666,                    !- Field 340
    Until: 22:00,             !- Field 341
    0.477,                    !- Field 342
    Until: 23:00,             !- Field 343
    0.288,                    !- Field 344
    Until: 24:00,             !- Field 345
    0.315,                    !- Field 346
    For: Saturday,            !- Field 347
    Until: 01:00,             !- Field 348
    0.27,                     !- Field 349
    Until: 02:00,             !- Field 350
    0.279,                    !- Field 351
    Until: 03:00,             !- Field 352
    0.279,                    !- Field 353
    Until: 04:00,             !- Field 354
    0.27,                     !- Field 355
    Until: 05:00,             !- Field 356
    0.27,                     !- Field 357
    Until: 06:00,             !- Field 358
    0.279,                    !- Field 359
    Until: 07:00,             !- Field 360
    0.558,                    !- Field 361
    Until: 08:00,             !- Field 362
    0.882,                    !- Field 363
    Until: 09:00,             !- Field 364
    0.9,                      !- Field 365
    Until: 10:00,             !- Field 366
    0.9,                      !- Field 367
    Until: 11:00,             !- Field 368
    0.9,                      !- Field 369
    Until: 12:00,             !- Field 370
    0.585,                    !- Field 371
    Until: 13:00,             !- Field 372
    0.9,                      !- Field 373
    Until: 14:00,             !- Field 374
    0.576,                    !- Field 375
    Until: 15:00,             !- Field 376
    0.522,                    !- Field 377
    Until: 16:00,             !- Field 378
    0.54,                     !- Field 379
    Until: 17:00,             !- Field 380
    0.9,                      !- Field 381
    Until: 18:00,             !- Field 382
    0.9,                      !- Field 383
    Until: 19:00,             !- Field 384
    0.9,                      !- Field 385
    Until: 20:00,             !- Field 386
    0.9,                      !- Field 387
    Until: 21:00,             !- Field 388
    0.666,                    !- Field 389
    Until: 22:00,             !- Field 390
    0.477,                    !- Field 391
    Until: 23:00,             !- Field 392
    0.288,                    !- Field 393
    Until: 24:00,             !- Field 394
    0.315,                    !- Field 395
    For: Sunday Holidays AllOtherDays,    !- Field 396
    Until: 01:00,             !- Field 397
    0.27,                     !- Field 398
    Until: 02:00,             !- Field 399
    0.279,                    !- Field 400
    Until: 03:00,             !- Field 401
    0.279,                    !- Field 402
    Until: 04:00,             !- Field 403
    0.27,                     !- Field 404
    Until: 05:00,             !- Field 405
    0.27,                     !- Field 406
    Until: 06:00,             !- Field 407
    0.279,                    !- Field 408
    Until: 07:00,             !- Field 409
    0.558,                    !- Field 410
    Until: 08:00,             !- Field 411
    0.882,                    !- Field 412
    Until: 09:00,             !- Field 413
    0.9,                      !- Field 414
    Until: 10:00,             !- Field 415
    0.9,                      !- Field 416
    Until: 11:00,             !- Field 417
    0.9,                      !- Field 418
    Until: 12:00,             !- Field 419
    0.585,                    !- Field 420
    Until: 13:00,             !- Field 421
    0.9,                      !- Field 422
    Until: 14:00,             !- Field 423
    0.576,                    !- Field 424
    Until: 15:00,             !- Field 425
    0.522,                    !- Field 426
    Until: 16:00,             !- Field 427
    0.54,                     !- Field 428
    Until: 17:00,             !- Field 429
    0.9,                      !- Field 430
    Until: 18:00,             !- Field 431
    0.9,                      !- Field 432
    Until: 19:00,             !- Field 433
    0.9,                      !- Field 434
    Until: 20:00,             !- Field 435
    0.9,                      !- Field 436
    Until: 21:00,             !- Field 437
    0.666,                    !- Field 438
    Until: 22:00,             !- Field 439
    0.477,                    !- Field 440
    Until: 23:00,             !- Field 441
    0.288,                    !- Field 442
    Until: 24:00,             !- Field 443
    0.315,                    !- Field 444
    Through: 4/30,            !- Field 445
    For: Weekdays,            !- Field 446
    Until: 01:00,             !- Field 447
    0.24,                     !- Field 448
    Until: 02:00,             !- Field 449
    0.248,                    !- Field 450
    Until: 03:00,             !- Field 451
    0.248,                    !- Field 452
    Until: 04:00,             !- Field 453
    0.24,                     !- Field 454
    Until: 05:00,             !- Field 455
    0.24,                     !- Field 456
    Until: 06:00,             !- Field 457
    0.248,                    !- Field 458
    Until: 07:00,             !- Field 459
    0.496,                    !- Field 460
    Until: 08:00,             !- Field 461
    0.784,                    !- Field 462
    Until: 09:00,             !- Field 463
    0.8,                      !- Field 464
    Until: 10:00,             !- Field 465
    0.8,                      !- Field 466
    Until: 11:00,             !- Field 467
    0.8,                      !- Field 468
    Until: 12:00,             !- Field 469
    0.52,                     !- Field 470
    Until: 13:00,             !- Field 471
    0.8,                      !- Field 472
    Until: 14:00,             !- Field 473
    0.512,                    !- Field 474
    Until: 15:00,             !- Field 475
    0.464,                    !- Field 476
    Until: 16:00,             !- Field 477
    0.48,                     !- Field 478
    Until: 17:00,             !- Field 479
    0.8,                      !- Field 480
    Until: 18:00,             !- Field 481
    0.8,                      !- Field 482
    Until: 19:00,             !- Field 483
    0.8,                      !- Field 484
    Until: 20:00,             !- Field 485
    0.8,                      !- Field 486
    Until: 21:00,             !- Field 487
    0.592,                    !- Field 488
    Until: 22:00,             !- Field 489
    0.424,                    !- Field 490
    Until: 23:00,             !- Field 491
    0.256,                    !- Field 492
    Until: 24:00,             !- Field 493
    0.28,                     !- Field 494
    For: Saturday,            !- Field 495
    Until: 01:00,             !- Field 496
    0.24,                     !- Field 497
    Until: 02:00,             !- Field 498
    0.248,                    !- Field 499
    Until: 03:00,             !- Field 500
    0.248,                    !- Field 501
    Until: 04:00,             !- Field 502
    0.24,                     !- Field 503
    Until: 05:00,             !- Field 504
    0.24,                     !- Field 505
    Until: 06:00,             !- Field 506
    0.248,                    !- Field 507
    Until: 07:00,             !- Field 508
    0.496,                    !- Field 509
    Until: 08:00,             !- Field 510
    0.784,                    !- Field 511
    Until: 09:00,             !- Field 512
    0.8,                      !- Field 513
    Until: 10:00,             !- Field 514
    0.8,                      !- Field 515
    Until: 11:00,             !- Field 516
    0.8,                      !- Field 517
    Until: 12:00,             !- Field 518
    0.52,                     !- Field 519
    Until: 13:00,             !- Field 520
    0.8,                      !- Field 521
    Until: 14:00,             !- Field 522
    0.512,                    !- Field 523
    Until: 15:00,             !- Field 524
    0.464,                    !- Field 525
    Until: 16:00,             !- Field 526
    0.48,                     !- Field 527
    Until: 17:00,             !- Field 528
    0.8,                      !- Field 529
    Until: 18:00,             !- Field 530
    0.8,                      !- Field 531
    Until: 19:00,             !- Field 532
    0.8,                      !- Field 533
    Until: 20:00,             !- Field 534
    0.8,                      !- Field 535
    Until: 21:00,             !- Field 536
    0.592,                    !- Field 537
    Until: 22:00,             !- Field 538
    0.424,                    !- Field 539
    Until: 23:00,             !- Field 540
    0.256,                    !- Field 541
    Until: 24:00,             !- Field 542
    0.28,                     !- Field 543
    For: Sunday Holidays AllOtherDays,    !- Field 544
    Until: 01:00,             !- Field 545
    0.24,                     !- Field 546
    Until: 02:00,             !- Field 547
    0.248,                    !- Field 548
    Until: 03:00,             !- Field 549
    0.248,                    !- Field 550
    Until: 04:00,             !- Field 551
    0.24,                     !- Field 552
    Until: 05:00,             !- Field 553
    0.24,                     !- Field 554
    Until: 06:00,             !- Field 555
    0.248,                    !- Field 556
    Until: 07:00,             !- Field 557
    0.496,                    !- Field 558
    Until: 08:00,             !- Field 559
    0.784,                    !- Field 560
    Until: 09:00,             !- Field 561
    0.8,                      !- Field 562
    Until: 10:00,             !- Field 563
    0.8,                      !- Field 564
    Until: 11:00,             !- Field 565
    0.8,                      !- Field 566
    Until: 12:00,             !- Field 567
    0.52,                     !- Field 568
    Until: 13:00,             !- Field 569
    0.8,                      !- Field 570
    Until: 14:00,             !- Field 571
    0.512,                    !- Field 572
    Until: 15:00,             !- Field 573
    0.464,                    !- Field 574
    Until: 16:00,             !- Field 575
    0.48,                     !- Field 576
    Until: 17:00,             !- Field 577
    0.8,                      !- Field 578
    Until: 18:00,             !- Field 579
    0.8,                      !- Field 580
    Until: 19:00,             !- Field 581
    0.8,                      !- Field 582
    Until: 20:00,             !- Field 583
    0.8,                      !- Field 584
    Until: 21:00,             !- Field 585
    0.592,                    !- Field 586
    Until: 22:00,             !- Field 587
    0.424,                    !- Field 588
    Until: 23:00,             !- Field 589
    0.256,                    !- Field 590
    Until: 24:00,             !- Field 591
    0.28,                     !- Field 592
    Through: 5/31,            !- Field 593
    For: Weekdays,            !- Field 594
    Until: 01:00,             !- Field 595
    0.24,                     !- Field 596
    Until: 02:00,             !- Field 597
    0.248,                    !- Field 598
    Until: 03:00,             !- Field 599
    0.248,                    !- Field 600
    Until: 04:00,             !- Field 601
    0.24,                     !- Field 602
    Until: 05:00,             !- Field 603
    0.24,                     !- Field 604
    Until: 06:00,             !- Field 605
    0.248,                    !- Field 606
    Until: 07:00,             !- Field 607
    0.496,                    !- Field 608
    Until: 08:00,             !- Field 609
    0.784,                    !- Field 610
    Until: 09:00,             !- Field 611
    0.8,                      !- Field 612
    Until: 10:00,             !- Field 613
    0.8,                      !- Field 614
    Until: 11:00,             !- Field 615
    0.8,                      !- Field 616
    Until: 12:00,             !- Field 617
    0.52,                     !- Field 618
    Until: 13:00,             !- Field 619
    0.8,                      !- Field 620
    Until: 14:00,             !- Field 621
    0.512,                    !- Field 622
    Until: 15:00,             !- Field 623
    0.464,                    !- Field 624
    Until: 16:00,             !- Field 625
    0.48,                     !- Field 626
    Until: 17:00,             !- Field 627
    0.8,                      !- Field 628
    Until: 18:00,             !- Field 629
    0.8,                      !- Field 630
    Until: 19:00,             !- Field 631
    0.8,                      !- Field 632
    Until: 20:00,             !- Field 633
    0.8,                      !- Field 634
    Until: 21:00,             !- Field 635
    0.592,                    !- Field 636
    Until: 22:00,             !- Field 637
    0.424,                    !- Field 638
    Until: 23:00,             !- Field 639
    0.256,                    !- Field 640
    Until: 24:00,             !- Field 641
    0.28,                     !- Field 642
    For: Saturday,            !- Field 643
    Until: 01:00,             !- Field 644
    0.24,                     !- Field 645
    Until: 02:00,             !- Field 646
    0.248,                    !- Field 647
    Until: 03:00,             !- Field 648
    0.248,                    !- Field 649
    Until: 04:00,             !- Field 650
    0.24,                     !- Field 651
    Until: 05:00,             !- Field 652
    0.24,                     !- Field 653
    Until: 06:00,             !- Field 654
    0.248,                    !- Field 655
    Until: 07:00,             !- Field 656
    0.496,                    !- Field 657
    Until: 08:00,             !- Field 658
    0.784,                    !- Field 659
    Until: 09:00,             !- Field 660
    0.8,                      !- Field 661
    Until: 10:00,             !- Field 662
    0.8,                      !- Field 663
    Until: 11:00,             !- Field 664
    0.8,                      !- Field 665
    Until: 12:00,             !- Field 666
    0.52,                     !- Field 667
    Until: 13:00,             !- Field 668
    0.8,                      !- Field 669
    Until: 14:00,             !- Field 670
    0.512,                    !- Field 671
    Until: 15:00,             !- Field 672
    0.464,                    !- Field 673
    Until: 16:00,             !- Field 674
    0.48,                     !- Field 675
    Until: 17:00,             !- Field 676
    0.8,                      !- Field 677
    Until: 18:00,             !- Field 678
    0.8,                      !- Field 679
    Until: 19:00,             !- Field 680
    0.8,                      !- Field 681
    Until: 20:00,             !- Field 682
    0.8,                      !- Field 683
    Until: 21:00,             !- Field 684
    0.592,                    !- Field 685
    Until: 22:00,             !- Field 686
    0.424,                    !- Field 687
    Until: 23:00,             !- Field 688
    0.256,                    !- Field 689
    Until: 24:00,             !- Field 690
    0.28,                     !- Field 691
    For: Sunday Holidays AllOtherDays,    !- Field 692
    Until: 01:00,             !- Field 693
    0.24,                     !- Field 694
    Until: 02:00,             !- Field 695
    0.248,                    !- Field 696
    Until: 03:00,             !- Field 697
    0.248,                    !- Field 698
    Until: 04:00,             !- Field 699
    0.24,                     !- Field 700
    Until: 05:00,             !- Field 701
    0.24,                     !- Field 702
    Until: 06:00,             !- Field 703
    0.248,                    !- Field 704
    Until: 07:00,             !- Field 705
    0.496,                    !- Field 706
    Until: 08:00,             !- Field 707
    0.784,                    !- Field 708
    Until: 09:00,             !- Field 709
    0.8,                      !- Field 710
    Until: 10:00,             !- Field 711
    0.8,                      !- Field 712
    Until: 11:00,             !- Field 713
    0.8,                      !- Field 714
    Until: 12:00,             !- Field 715
    0.52,                     !- Field 716
    Until: 13:00,             !- Field 717
    0.8,                      !- Field 718
    Until: 14:00,             !- Field 719
    0.512,                    !- Field 720
    Until: 15:00,             !- Field 721
    0.464,                    !- Field 722
    Until: 16:00,             !- Field 723
    0.48,                     !- Field 724
    Until: 17:00,             !- Field 725
    0.8,                      !- Field 726
    Until: 18:00,             !- Field 727
    0.8,                      !- Field 728
    Until: 19:00,             !- Field 729
    0.8,                      !- Field 730
    Until: 20:00,             !- Field 731
    0.8,                      !- Field 732
    Until: 21:00,             !- Field 733
    0.592,                    !- Field 734
    Until: 22:00,             !- Field 735
    0.424,                    !- Field 736
    Until: 23:00,             !- Field 737
    0.256,                    !- Field 738
    Until: 24:00,             !- Field 739
    0.28,                     !- Field 740
    Through: 6/30,            !- Field 741
    For: Weekdays,            !- Field 742
    Until: 01:00,             !- Field 743
    0.255,                    !- Field 744
    Until: 02:00,             !- Field 745
    0.2635,                   !- Field 746
    Until: 03:00,             !- Field 747
    0.2635,                   !- Field 748
    Until: 04:00,             !- Field 749
    0.255,                    !- Field 750
    Until: 05:00,             !- Field 751
    0.255,                    !- Field 752
    Until: 06:00,             !- Field 753
    0.2635,                   !- Field 754
    Until: 07:00,             !- Field 755
    0.527,                    !- Field 756
    Until: 08:00,             !- Field 757
    0.833,                    !- Field 758
    Until: 09:00,             !- Field 759
    0.85,                     !- Field 760
    Until: 10:00,             !- Field 761
    0.85,                     !- Field 762
    Until: 11:00,             !- Field 763
    0.85,                     !- Field 764
    Until: 12:00,             !- Field 765
    0.5525,                   !- Field 766
    Until: 13:00,             !- Field 767
    0.85,                     !- Field 768
    Until: 14:00,             !- Field 769
    0.544,                    !- Field 770
    Until: 15:00,             !- Field 771
    0.493,                    !- Field 772
    Until: 16:00,             !- Field 773
    0.51,                     !- Field 774
    Until: 17:00,             !- Field 775
    0.85,                     !- Field 776
    Until: 18:00,             !- Field 777
    0.85,                     !- Field 778
    Until: 19:00,             !- Field 779
    0.85,                     !- Field 780
    Until: 20:00,             !- Field 781
    0.85,                     !- Field 782
    Until: 21:00,             !- Field 783
    0.629,                    !- Field 784
    Until: 22:00,             !- Field 785
    0.4505,                   !- Field 786
    Until: 23:00,             !- Field 787
    0.272,                    !- Field 788
    Until: 24:00,             !- Field 789
    0.2975,                   !- Field 790
    For: Saturday,            !- Field 791
    Until: 01:00,             !- Field 792
    0.255,                    !- Field 793
    Until: 02:00,             !- Field 794
    0.2635,                   !- Field 795
    Until: 03:00,             !- Field 796
    0.2635,                   !- Field 797
    Until: 04:00,             !- Field 798
    0.255,                    !- Field 799
    Until: 05:00,             !- Field 800
    0.255,                    !- Field 801
    Until: 06:00,             !- Field 802
    0.2635,                   !- Field 803
    Until: 07:00,             !- Field 804
    0.527,                    !- Field 805
    Until: 08:00,             !- Field 806
    0.833,                    !- Field 807
    Until: 09:00,             !- Field 808
    0.85,                     !- Field 809
    Until: 10:00,             !- Field 810
    0.85,                     !- Field 811
    Until: 11:00,             !- Field 812
    0.85,                     !- Field 813
    Until: 12:00,             !- Field 814
    0.5525,                   !- Field 815
    Until: 13:00,             !- Field 816
    0.85,                     !- Field 817
    Until: 14:00,             !- Field 818
    0.544,                    !- Field 819
    Until: 15:00,             !- Field 820
    0.493,                    !- Field 821
    Until: 16:00,             !- Field 822
    0.51,                     !- Field 823
    Until: 17:00,             !- Field 824
    0.85,                     !- Field 825
    Until: 18:00,             !- Field 826
    0.85,                     !- Field 827
    Until: 19:00,             !- Field 828
    0.85,                     !- Field 829
    Until: 20:00,             !- Field 830
    0.85,                     !- Field 831
    Until: 21:00,             !- Field 832
    0.629,                    !- Field 833
    Until: 22:00,             !- Field 834
    0.4505,                   !- Field 835
    Until: 23:00,             !- Field 836
    0.272,                    !- Field 837
    Until: 24:00,             !- Field 838
    0.2975,                   !- Field 839
    For: Sunday Holidays AllOtherDays,    !- Field 840
    Until: 01:00,             !- Field 841
    0.255,                    !- Field 842
    Until: 02:00,             !- Field 843
    0.2635,                   !- Field 844
    Until: 03:00,             !- Field 845
    0.2635,                   !- Field 846
    Until: 04:00,             !- Field 847
    0.255,                    !- Field 848
    Until: 05:00,             !- Field 849
    0.255,                    !- Field 850
    Until: 06:00,             !- Field 851
    0.2635,                   !- Field 852
    Until: 07:00,             !- Field 853
    0.527,                    !- Field 854
    Until: 08:00,             !- Field 855
    0.833,                    !- Field 856
    Until: 09:00,             !- Field 857
    0.85,                     !- Field 858
    Until: 10:00,             !- Field 859
    0.85,                     !- Field 860
    Until: 11:00,             !- Field 861
    0.85,                     !- Field 862
    Until: 12:00,             !- Field 863
    0.5525,                   !- Field 864
    Until: 13:00,             !- Field 865
    0.85,                     !- Field 866
    Until: 14:00,             !- Field 867
    0.544,                    !- Field 868
    Until: 15:00,             !- Field 869
    0.493,                    !- Field 870
    Until: 16:00,             !- Field 871
    0.51,                     !- Field 872
    Until: 17:00,             !- Field 873
    0.85,                     !- Field 874
    Until: 18:00,             !- Field 875
    0.85,                     !- Field 876
    Until: 19:00,             !- Field 877
    0.85,                     !- Field 878
    Until: 20:00,             !- Field 879
    0.85,                     !- Field 880
    Until: 21:00,             !- Field 881
    0.629,                    !- Field 882
    Until: 22:00,             !- Field 883
    0.4505,                   !- Field 884
    Until: 23:00,             !- Field 885
    0.272,                    !- Field 886
    Until: 24:00,             !- Field 887
    0.2975,                   !- Field 888
    Through: 7/31,            !- Field 889
    For: Weekdays,            !- Field 890
    Until: 01:00,             !- Field 891
    0.27,                     !- Field 892
    Until: 02:00,             !- Field 893
    0.279,                    !- Field 894
    Until: 03:00,             !- Field 895
    0.279,                    !- Field 896
    Until: 04:00,             !- Field 897
    0.27,                     !- Field 898
    Until: 05:00,             !- Field 899
    0.27,                     !- Field 900
    Until: 06:00,             !- Field 901
    0.279,                    !- Field 902
    Until: 07:00,             !- Field 903
    0.558,                    !- Field 904
    Until: 08:00,             !- Field 905
    0.882,                    !- Field 906
    Until: 09:00,             !- Field 907
    0.9,                      !- Field 908
    Until: 10:00,             !- Field 909
    0.9,                      !- Field 910
    Until: 11:00,             !- Field 911
    0.9,                      !- Field 912
    Until: 12:00,             !- Field 913
    0.585,                    !- Field 914
    Until: 13:00,             !- Field 915
    0.9,                      !- Field 916
    Until: 14:00,             !- Field 917
    0.576,                    !- Field 918
    Until: 15:00,             !- Field 919
    0.522,                    !- Field 920
    Until: 16:00,             !- Field 921
    0.54,                     !- Field 922
    Until: 17:00,             !- Field 923
    0.9,                      !- Field 924
    Until: 18:00,             !- Field 925
    0.9,                      !- Field 926
    Until: 19:00,             !- Field 927
    0.9,                      !- Field 928
    Until: 20:00,             !- Field 929
    0.9,                      !- Field 930
    Until: 21:00,             !- Field 931
    0.666,                    !- Field 932
    Until: 22:00,             !- Field 933
    0.477,                    !- Field 934
    Until: 23:00,             !- Field 935
    0.288,                    !- Field 936
    Until: 24:00,             !- Field 937
    0.315,                    !- Field 938
    For: Saturday,            !- Field 939
    Until: 01:00,             !- Field 940
    0.27,                     !- Field 941
    Until: 02:00,             !- Field 942
    0.279,                    !- Field 943
    Until: 03:00,             !- Field 944
    0.279,                    !- Field 945
    Until: 04:00,             !- Field 946
    0.27,                     !- Field 947
    Until: 05:00,             !- Field 948
    0.27,                     !- Field 949
    Until: 06:00,             !- Field 950
    0.279,                    !- Field 951
    Until: 07:00,             !- Field 952
    0.558,                    !- Field 953
    Until: 08:00,             !- Field 954
    0.882,                    !- Field 955
    Until: 09:00,             !- Field 956
    0.9,                      !- Field 957
    Until: 10:00,             !- Field 958
    0.9,                      !- Field 959
    Until: 11:00,             !- Field 960
    0.9,                      !- Field 961
    Until: 12:00,             !- Field 962
    0.585,                    !- Field 963
    Until: 13:00,             !- Field 964
    0.9,                      !- Field 965
    Until: 14:00,             !- Field 966
    0.576,                    !- Field 967
    Until: 15:00,             !- Field 968
    0.522,                    !- Field 969
    Until: 16:00,             !- Field 970
    0.54,                     !- Field 971
    Until: 17:00,             !- Field 972
    0.9,                      !- Field 973
    Until: 18:00,             !- Field 974
    0.9,                      !- Field 975
    Until: 19:00,             !- Field 976
    0.9,                      !- Field 977
    Until: 20:00,             !- Field 978
    0.9,                      !- Field 979
    Until: 21:00,             !- Field 980
    0.666,                    !- Field 981
    Until: 22:00,             !- Field 982
    0.477,                    !- Field 983
    Until: 23:00,             !- Field 984
    0.288,                    !- Field 985
    Until: 24:00,             !- Field 986
    0.315,                    !- Field 987
    For: Sunday Holidays AllOtherDays,    !- Field 988
    Until: 01:00,             !- Field 989
    0.27,                     !- Field 990
    Until: 02:00,             !- Field 991
    0.279,                    !- Field 992
    Until: 03:00,             !- Field 993
    0.279,                    !- Field 994
    Until: 04:00,             !- Field 995
    0.27,                     !- Field 996
    Until: 05:00,             !- Field 997
    0.27,                     !- Field 998
    Until: 06:00,             !- Field 999
    0.279,                    !- Field 1000
    Until: 07:00,             !- Field 1001
    0.558,                    !- Field 1002
    Until: 08:00,             !- Field 1003
    0.882,                    !- Field 1004
    Until: 09:00,             !- Field 1005
    0.9,                      !- Field 1006
    Until: 10:00,             !- Field 1007
    0.9,                      !- Field 1008
    Until: 11:00,             !- Field 1009
    0.9,                      !- Field 1010
    Until: 12:00,             !- Field 1011
    0.585,                    !- Field 1012
    Until: 13:00,             !- Field 1013
    0.9,                      !- Field 1014
    Until: 14:00,             !- Field 1015
    0.576,                    !- Field 1016
    Until: 15:00,             !- Field 1017
    0.522,                    !- Field 1018
    Until: 16:00,             !- Field 1019
    0.54,                     !- Field 1020
    Until: 17:00,             !- Field 1021
    0.9,                      !- Field 1022
    Until: 18:00,             !- Field 1023
    0.9,                      !- Field 1024
    Until: 19:00,             !- Field 1025
    0.9,                      !- Field 1026
    Until: 20:00,             !- Field 1027
    0.9,                      !- Field 1028
    Until: 21:00,             !- Field 1029
    0.666,                    !- Field 1030
    Until: 22:00,             !- Field 1031
    0.477,                    !- Field 1032
    Until: 23:00,             !- Field 1033
    0.288,                    !- Field 1034
    Until: 24:00,             !- Field 1035
    0.315,                    !- Field 1036
    Through: 8/31,            !- Field 1037
    For: Weekdays,            !- Field 1038
    Until: 01:00,             !- Field 1039
    0.27,                     !- Field 1040
    Until: 02:00,             !- Field 1041
    0.279,                    !- Field 1042
    Until: 03:00,             !- Field 1043
    0.279,                    !- Field 1044
    Until: 04:00,             !- Field 1045
    0.27,                     !- Field 1046
    Until: 05:00,             !- Field 1047
    0.27,                     !- Field 1048
    Until: 06:00,             !- Field 1049
    0.279,                    !- Field 1050
    Until: 07:00,             !- Field 1051
    0.558,                    !- Field 1052
    Until: 08:00,             !- Field 1053
    0.882,                    !- Field 1054
    Until: 09:00,             !- Field 1055
    0.9,                      !- Field 1056
    Until: 10:00,             !- Field 1057
    0.9,                      !- Field 1058
    Until: 11:00,             !- Field 1059
    0.9,                      !- Field 1060
    Until: 12:00,             !- Field 1061
    0.585,                    !- Field 1062
    Until: 13:00,             !- Field 1063
    0.9,                      !- Field 1064
    Until: 14:00,             !- Field 1065
    0.576,                    !- Field 1066
    Until: 15:00,             !- Field 1067
    0.522,                    !- Field 1068
    Until: 16:00,             !- Field 1069
    0.54,                     !- Field 1070
    Until: 17:00,             !- Field 1071
    0.9,                      !- Field 1072
    Until: 18:00,             !- Field 1073
    0.9,                      !- Field 1074
    Until: 19:00,             !- Field 1075
    0.9,                      !- Field 1076
    Until: 20:00,             !- Field 1077
    0.9,                      !- Field 1078
    Until: 21:00,             !- Field 1079
    0.666,                    !- Field 1080
    Until: 22:00,             !- Field 1081
    0.477,                    !- Field 1082
    Until: 23:00,             !- Field 1083
    0.288,                    !- Field 1084
    Until: 24:00,             !- Field 1085
    0.315,                    !- Field 1086
    For: Saturday,            !- Field 1087
    Until: 01:00,             !- Field 1088
    0.27,                     !- Field 1089
    Until: 02:00,             !- Field 1090
    0.279,                    !- Field 1091
    Until: 03:00,             !- Field 1092
    0.279,                    !- Field 1093
    Until: 04:00,             !- Field 1094
    0.27,                     !- Field 1095
    Until: 05:00,             !- Field 1096
    0.27,                     !- Field 1097
    Until: 06:00,             !- Field 1098
    0.279,                    !- Field 1099
    Until: 07:00,             !- Field 1100
    0.558,                    !- Field 1101
    Until: 08:00,             !- Field 1102
    0.882,                    !- Field 1103
    Until: 09:00,             !- Field 1104
    0.9,                      !- Field 1105
    Until: 10:00,             !- Field 1106
    0.9,                      !- Field 1107
    Until: 11:00,             !- Field 1108
    0.9,                      !- Field 1109
    Until: 12:00,             !- Field 1110
    0.585,                    !- Field 1111
    Until: 13:00,             !- Field 1112
    0.9,                      !- Field 1113
    Until: 14:00,             !- Field 1114
    0.576,                    !- Field 1115
    Until: 15:00,             !- Field 1116
    0.522,                    !- Field 1117
    Until: 16:00,             !- Field 1118
    0.54,                     !- Field 1119
    Until: 17:00,             !- Field 1120
    0.9,                      !- Field 1121
    Until: 18:00,             !- Field 1122
    0.9,                      !- Field 1123
    Until: 19:00,             !- Field 1124
    0.9,                      !- Field 1125
    Until: 20:00,             !- Field 1126
    0.9,                      !- Field 1127
    Until: 21:00,             !- Field 1128
    0.666,                    !- Field 1129
    Until: 22:00,             !- Field 1130
    0.477,                    !- Field 1131
    Until: 23:00,             !- Field 1132
    0.288,                    !- Field 1133
    Until: 24:00,             !- Field 1134
    0.315,                    !- Field 1135
    For: Sunday Holidays AllOtherDays,    !- Field 1136
    Until: 01:00,             !- Field 1137
    0.27,                     !- Field 1138
    Until: 02:00,             !- Field 1139
    0.279,                    !- Field 1140
    Until: 03:00,             !- Field 1141
    0.279,                    !- Field 1142
    Until: 04:00,             !- Field 1143
    0.27,                     !- Field 1144
    Until: 05:00,             !- Field 1145
    0.27,                     !- Field 1146
    Until: 06:00,             !- Field 1147
    0.279,                    !- Field 1148
    Until: 07:00,             !- Field 1149
    0.558,                    !- Field 1150
    Until: 08:00,             !- Field 1151
    0.882,                    !- Field 1152
    Until: 09:00,             !- Field 1153
    0.9,                      !- Field 1154
    Until: 10:00,             !- Field 1155
    0.9,                      !- Field 1156
    Until: 11:00,             !- Field 1157
    0.9,                      !- Field 1158
    Until: 12:00,             !- Field 1159
    0.585,                    !- Field 1160
    Until: 13:00,             !- Field 1161
    0.9,                      !- Field 1162
    Until: 14:00,             !- Field 1163
    0.576,                    !- Field 1164
    Until: 15:00,             !- Field 1165
    0.522,                    !- Field 1166
    Until: 16:00,             !- Field 1167
    0.54,                     !- Field 1168
    Until: 17:00,             !- Field 1169
    0.9,                      !- Field 1170
    Until: 18:00,             !- Field 1171
    0.9,                      !- Field 1172
    Until: 19:00,             !- Field 1173
    0.9,                      !- Field 1174
    Until: 20:00,             !- Field 1175
    0.9,                      !- Field 1176
    Until: 21:00,             !- Field 1177
    0.666,                    !- Field 1178
    Until: 22:00,             !- Field 1179
    0.477,                    !- Field 1180
    Until: 23:00,             !- Field 1181
    0.288,                    !- Field 1182
    Until: 24:00,             !- Field 1183
    0.315,                    !- Field 1184
    Through: 9/30,            !- Field 1185
    For: Weekdays,            !- Field 1186
    Until: 01:00,             !- Field 1187
    0.27,                     !- Field 1188
    Until: 02:00,             !- Field 1189
    0.279,                    !- Field 1190
    Until: 03:00,             !- Field 1191
    0.279,                    !- Field 1192
    Until: 04:00,             !- Field 1193
    0.27,                     !- Field 1194
    Until: 05:00,             !- Field 1195
    0.27,                     !- Field 1196
    Until: 06:00,             !- Field 1197
    0.279,                    !- Field 1198
    Until: 07:00,             !- Field 1199
    0.558,                    !- Field 1200
    Until: 08:00,             !- Field 1201
    0.882,                    !- Field 1202
    Until: 09:00,             !- Field 1203
    0.9,                      !- Field 1204
    Until: 10:00,             !- Field 1205
    0.9,                      !- Field 1206
    Until: 11:00,             !- Field 1207
    0.9,                      !- Field 1208
    Until: 12:00,             !- Field 1209
    0.585,                    !- Field 1210
    Until: 13:00,             !- Field 1211
    0.9,                      !- Field 1212
    Until: 14:00,             !- Field 1213
    0.576,                    !- Field 1214
    Until: 15:00,             !- Field 1215
    0.522,                    !- Field 1216
    Until: 16:00,             !- Field 1217
    0.54,                     !- Field 1218
    Until: 17:00,             !- Field 1219
    0.9,                      !- Field 1220
    Until: 18:00,             !- Field 1221
    0.9,                      !- Field 1222
    Until: 19:00,             !- Field 1223
    0.9,                      !- Field 1224
    Until: 20:00,             !- Field 1225
    0.9,                      !- Field 1226
    Until: 21:00,             !- Field 1227
    0.666,                    !- Field 1228
    Until: 22:00,             !- Field 1229
    0.477,                    !- Field 1230
    Until: 23:00,             !- Field 1231
    0.288,                    !- Field 1232
    Until: 24:00,             !- Field 1233
    0.315,                    !- Field 1234
    For: Saturday,            !- Field 1235
    Until: 01:00,             !- Field 1236
    0.27,                     !- Field 1237
    Until: 02:00,             !- Field 1238
    0.279,                    !- Field 1239
    Until: 03:00,             !- Field 1240
    0.279,                    !- Field 1241
    Until: 04:00,             !- Field 1242
    0.27,                     !- Field 1243
    Until: 05:00,             !- Field 1244
    0.27,                     !- Field 1245
    Until: 06:00,             !- Field 1246
    0.279,                    !- Field 1247
    Until: 07:00,             !- Field 1248
    0.558,                    !- Field 1249
    Until: 08:00,             !- Field 1250
    0.882,                    !- Field 1251
    Until: 09:00,             !- Field 1252
    0.9,                      !- Field 1253
    Until: 10:00,             !- Field 1254
    0.9,                      !- Field 1255
    Until: 11:00,             !- Field 1256
    0.9,                      !- Field 1257
    Until: 12:00,             !- Field 1258
    0.585,                    !- Field 1259
    Until: 13:00,             !- Field 1260
    0.9,                      !- Field 1261
    Until: 14:00,             !- Field 1262
    0.576,                    !- Field 1263
    Until: 15:00,             !- Field 1264
    0.522,                    !- Field 1265
    Until: 16:00,             !- Field 1266
    0.54,                     !- Field 1267
    Until: 17:00,             !- Field 1268
    0.9,                      !- Field 1269
    Until: 18:00,             !- Field 1270
    0.9,                      !- Field 1271
    Until: 19:00,             !- Field 1272
    0.9,                      !- Field 1273
    Until: 20:00,             !- Field 1274
    0.9,                      !- Field 1275
    Until: 21:00,             !- Field 1276
    0.666,                    !- Field 1277
    Until: 22:00,             !- Field 1278
    0.477,                    !- Field 1279
    Until: 23:00,             !- Field 1280
    0.288,                    !- Field 1281
    Until: 24:00,             !- Field 1282
    0.315,                    !- Field 1283
    For: Sunday Holidays AllOtherDays,    !- Field 1284
    Until: 01:00,             !- Field 1285
    0.27,                     !- Field 1286
    Until: 02:00,             !- Field 1287
    0.279,                    !- Field 1288
    Until: 03:00,             !- Field 1289
    0.279,                    !- Field 1290
    Until: 04:00,             !- Field 1291
    0.27,                     !- Field 1292
    Until: 05:00,             !- Field 1293
    0.27,                     !- Field 1294
    Until: 06:00,             !- Field 1295
    0.279,                    !- Field 1296
    Until: 07:00,             !- Field 1297
    0.558,                    !- Field 1298
    Until: 08:00,             !- Field 1299
    0.882,                    !- Field 1300
    Until: 09:00,             !- Field 1301
    0.9,                      !- Field 1302
    Until: 10:00,             !- Field 1303
    0.9,                      !- Field 1304
    Until: 11:00,             !- Field 1305
    0.9,                      !- Field 1306
    Until: 12:00,             !- Field 1307
    0.585,                    !- Field 1308
    Until: 13:00,             !- Field 1309
    0.9,                      !- Field 1310
    Until: 14:00,             !- Field 1311
    0.576,                    !- Field 1312
    Until: 15:00,             !- Field 1313
    0.522,                    !- Field 1314
    Until: 16:00,             !- Field 1315
    0.54,                     !- Field 1316
    Until: 17:00,             !- Field 1317
    0.9,                      !- Field 1318
    Until: 18:00,             !- Field 1319
    0.9,                      !- Field 1320
    Until: 19:00,             !- Field 1321
    0.9,                      !- Field 1322
    Until: 20:00,             !- Field 1323
    0.9,                      !- Field 1324
    Until: 21:00,             !- Field 1325
    0.666,                    !- Field 1326
    Until: 22:00,             !- Field 1327
    0.477,                    !- Field 1328
    Until: 23:00,             !- Field 1329
    0.288,                    !- Field 1330
    Until: 24:00,             !- Field 1331
    0.315,                    !- Field 1332
    Through: 10/31,           !- Field 1333
    For: Weekdays,            !- Field 1334
    Until: 01:00,             !- Field 1335
    0.27,                     !- Field 1336
    Until: 02:00,             !- Field 1337
    0.279,                    !- Field 1338
    Until: 03:00,             !- Field 1339
    0.279,                    !- Field 1340
    Until: 04:00,             !- Field 1341
    0.27,                     !- Field 1342
    Until: 05:00,             !- Field 1343
    0.27,                     !- Field 1344
    Until: 06:00,             !- Field 1345
    0.279,                    !- Field 1346
    Until: 07:00,             !- Field 1347
    0.558,                    !- Field 1348
    Until: 08:00,             !- Field 1349
    0.882,                    !- Field 1350
    Until: 09:00,             !- Field 1351
    0.9,                      !- Field 1352
    Until: 10:00,             !- Field 1353
    0.9,                      !- Field 1354
    Until: 11:00,             !- Field 1355
    0.9,                      !- Field 1356
    Until: 12:00,             !- Field 1357
    0.585,                    !- Field 1358
    Until: 13:00,             !- Field 1359
    0.9,                      !- Field 1360
    Until: 14:00,             !- Field 1361
    0.576,                    !- Field 1362
    Until: 15:00,             !- Field 1363
    0.522,                    !- Field 1364
    Until: 16:00,             !- Field 1365
    0.54,                     !- Field 1366
    Until: 17:00,             !- Field 1367
    0.9,                      !- Field 1368
    Until: 18:00,             !- Field 1369
    0.9,                      !- Field 1370
    Until: 19:00,             !- Field 1371
    0.9,                      !- Field 1372
    Until: 20:00,             !- Field 1373
    0.9,                      !- Field 1374
    Until: 21:00,             !- Field 1375
    0.666,                    !- Field 1376
    Until: 22:00,             !- Field 1377
    0.477,                    !- Field 1378
    Until: 23:00,             !- Field 1379
    0.288,                    !- Field 1380
    Until: 24:00,             !- Field 1381
    0.315,                    !- Field 1382
    For: Saturday,            !- Field 1383
    Until: 01:00,             !- Field 1384
    0.27,                     !- Field 1385
    Until: 02:00,             !- Field 1386
    0.279,                    !- Field 1387
    Until: 03:00,             !- Field 1388
    0.279,                    !- Field 1389
    Until: 04:00,             !- Field 1390
    0.27,                     !- Field 1391
    Until: 05:00,             !- Field 1392
    0.27,                     !- Field 1393
    Until: 06:00,             !- Field 1394
    0.279,                    !- Field 1395
    Until: 07:00,             !- Field 1396
    0.558,                    !- Field 1397
    Until: 08:00,             !- Field 1398
    0.882,                    !- Field 1399
    Until: 09:00,             !- Field 1400
    0.9,                      !- Field 1401
    Until: 10:00,             !- Field 1402
    0.9,                      !- Field 1403
    Until: 11:00,             !- Field 1404
    0.9,                      !- Field 1405
    Until: 12:00,             !- Field 1406
    0.585,                    !- Field 1407
    Until: 13:00,             !- Field 1408
    0.9,                      !- Field 1409
    Until: 14:00,             !- Field 1410
    0.576,                    !- Field 1411
    Until: 15:00,             !- Field 1412
    0.522,                    !- Field 1413
    Until: 16:00,             !- Field 1414
    0.54,                     !- Field 1415
    Until: 17:00,             !- Field 1416
    0.9,                      !- Field 1417
    Until: 18:00,             !- Field 1418
    0.9,                      !- Field 1419
    Until: 19:00,             !- Field 1420
    0.9,                      !- Field 1421
    Until: 20:00,             !- Field 1422
    0.9,                      !- Field 1423
    Until: 21:00,             !- Field 1424
    0.666,                    !- Field 1425
    Until: 22:00,             !- Field 1426
    0.477,                    !- Field 1427
    Until: 23:00,             !- Field 1428
    0.288,                    !- Field 1429
    Until: 24:00,             !- Field 1430
    0.315,                    !- Field 1431
    For: Sunday Holidays AllOtherDays,    !- Field 1432
    Until: 01:00,             !- Field 1433
    0.27,                     !- Field 1434
    Until: 02:00,             !- Field 1435
    0.279,                    !- Field 1436
    Until: 03:00,             !- Field 1437
    0.279,                    !- Field 1438
    Until: 04:00,             !- Field 1439
    0.27,                     !- Field 1440
    Until: 05:00,             !- Field 1441
    0.27,                     !- Field 1442
    Until: 06:00,             !- Field 1443
    0.279,                    !- Field 1444
    Until: 07:00,             !- Field 1445
    0.558,                    !- Field 1446
    Until: 08:00,             !- Field 1447
    0.882,                    !- Field 1448
    Until: 09:00,             !- Field 1449
    0.9,                      !- Field 1450
    Until: 10:00,             !- Field 1451
    0.9,                      !- Field 1452
    Until: 11:00,             !- Field 1453
    0.9,                      !- Field 1454
    Until: 12:00,             !- Field 1455
    0.585,                    !- Field 1456
    Until: 13:00,             !- Field 1457
    0.9,                      !- Field 1458
    Until: 14:00,             !- Field 1459
    0.576,                    !- Field 1460
    Until: 15:00,             !- Field 1461
    0.522,                    !- Field 1462
    Until: 16:00,             !- Field 1463
    0.54,                     !- Field 1464
    Until: 17:00,             !- Field 1465
    0.9,                      !- Field 1466
    Until: 18:00,             !- Field 1467
    0.9,                      !- Field 1468
    Until: 19:00,             !- Field 1469
    0.9,                      !- Field 1470
    Until: 20:00,             !- Field 1471
    0.9,                      !- Field 1472
    Until: 21:00,             !- Field 1473
    0.666,                    !- Field 1474
    Until: 22:00,             !- Field 1475
    0.477,                    !- Field 1476
    Until: 23:00,             !- Field 1477
    0.288,                    !- Field 1478
    Until: 24:00,             !- Field 1479
    0.315,                    !- Field 1480
    Through: 11/30,           !- Field 1481
    For: Weekdays,            !- Field 1482
    Until: 01:00,             !- Field 1483
    0.3,                      !- Field 1484
    Until: 02:00,             !- Field 1485
    0.31,                     !- Field 1486
    Until: 03:00,             !- Field 1487
    0.31,                     !- Field 1488
    Until: 04:00,             !- Field 1489
    0.3,                      !- Field 1490
    Until: 05:00,             !- Field 1491
    0.3,                      !- Field 1492
    Until: 06:00,             !- Field 1493
    0.31,                     !- Field 1494
    Until: 07:00,             !- Field 1495
    0.62,                     !- Field 1496
    Until: 08:00,             !- Field 1497
    0.98,                     !- Field 1498
    Until: 09:00,             !- Field 1499
    1,                        !- Field 1500
    Until: 10:00,             !- Field 1501
    1,                        !- Field 1502
    Until: 11:00,             !- Field 1503
    1,                        !- Field 1504
    Until: 12:00,             !- Field 1505
    0.65,                     !- Field 1506
    Until: 13:00,             !- Field 1507
    1,                        !- Field 1508
    Until: 14:00,             !- Field 1509
    0.64,                     !- Field 1510
    Until: 15:00,             !- Field 1511
    0.58,                     !- Field 1512
    Until: 16:00,             !- Field 1513
    0.6,                      !- Field 1514
    Until: 17:00,             !- Field 1515
    1,                        !- Field 1516
    Until: 18:00,             !- Field 1517
    1,                        !- Field 1518
    Until: 19:00,             !- Field 1519
    1,                        !- Field 1520
    Until: 20:00,             !- Field 1521
    1,                        !- Field 1522
    Until: 21:00,             !- Field 1523
    0.74,                     !- Field 1524
    Until: 22:00,             !- Field 1525
    0.53,                     !- Field 1526
    Until: 23:00,             !- Field 1527
    0.32,                     !- Field 1528
    Until: 24:00,             !- Field 1529
    0.35,                     !- Field 1530
    For: Saturday,            !- Field 1531
    Until: 01:00,             !- Field 1532
    0.3,                      !- Field 1533
    Until: 02:00,             !- Field 1534
    0.31,                     !- Field 1535
    Until: 03:00,             !- Field 1536
    0.31,                     !- Field 1537
    Until: 04:00,             !- Field 1538
    0.3,                      !- Field 1539
    Until: 05:00,             !- Field 1540
    0.3,                      !- Field 1541
    Until: 06:00,             !- Field 1542
    0.31,                     !- Field 1543
    Until: 07:00,             !- Field 1544
    0.62,                     !- Field 1545
    Until: 08:00,             !- Field 1546
    0.98,                     !- Field 1547
    Until: 09:00,             !- Field 1548
    1,                        !- Field 1549
    Until: 10:00,             !- Field 1550
    1,                        !- Field 1551
    Until: 11:00,             !- Field 1552
    1,                        !- Field 1553
    Until: 12:00,             !- Field 1554
    0.65,                     !- Field 1555
    Until: 13:00,             !- Field 1556
    1,                        !- Field 1557
    Until: 14:00,             !- Field 1558
    0.64,                     !- Field 1559
    Until: 15:00,             !- Field 1560
    0.58,                     !- Field 1561
    Until: 16:00,             !- Field 1562
    0.6,                      !- Field 1563
    Until: 17:00,             !- Field 1564
    1,                        !- Field 1565
    Until: 18:00,             !- Field 1566
    1,                        !- Field 1567
    Until: 19:00,             !- Field 1568
    1,                        !- Field 1569
    Until: 20:00,             !- Field 1570
    1,                        !- Field 1571
    Until: 21:00,             !- Field 1572
    0.74,                     !- Field 1573
    Until: 22:00,             !- Field 1574
    0.53,                     !- Field 1575
    Until: 23:00,             !- Field 1576
    0.32,                     !- Field 1577
    Until: 24:00,             !- Field 1578
    0.35,                     !- Field 1579
    For: Sunday Holidays AllOtherDays,    !- Field 1580
    Until: 01:00,             !- Field 1581
    0.3,                      !- Field 1582
    Until: 02:00,             !- Field 1583
    0.31,                     !- Field 1584
    Until: 03:00,             !- Field 1585
    0.31,                     !- Field 1586
    Until: 04:00,             !- Field 1587
    0.3,                      !- Field 1588
    Until: 05:00,             !- Field 1589
    0.3,                      !- Field 1590
    Until: 06:00,             !- Field 1591
    0.31,                     !- Field 1592
    Until: 07:00,             !- Field 1593
    0.62,                     !- Field 1594
    Until: 08:00,             !- Field 1595
    0.98,                     !- Field 1596
    Until: 09:00,             !- Field 1597
    1,                        !- Field 1598
    Until: 10:00,             !- Field 1599
    1,                        !- Field 1600
    Until: 11:00,             !- Field 1601
    1,                        !- Field 1602
    Until: 12:00,             !- Field 1603
    0.65,                     !- Field 1604
    Until: 13:00,             !- Field 1605
    1,                        !- Field 1606
    Until: 14:00,             !- Field 1607
    0.64,                     !- Field 1608
    Until: 15:00,             !- Field 1609
    0.58,                     !- Field 1610
    Until: 16:00,             !- Field 1611
    0.6,                      !- Field 1612
    Until: 17:00,             !- Field 1613
    1,                        !- Field 1614
    Until: 18:00,             !- Field 1615
    1,                        !- Field 1616
    Until: 19:00,             !- Field 1617
    1,                        !- Field 1618
    Until: 20:00,             !- Field 1619
    1,                        !- Field 1620
    Until: 21:00,             !- Field 1621
    0.74,                     !- Field 1622
    Until: 22:00,             !- Field 1623
    0.53,                     !- Field 1624
    Until: 23:00,             !- Field 1625
    0.32,                     !- Field 1626
    Until: 24:00,             !- Field 1627
    0.35,                     !- Field 1628
    Through: 12/31,           !- Field 1629
    For: Weekdays,            !- Field 1630
    Until: 01:00,             !- Field 1631
    0.3,                      !- Field 1632
    Until: 02:00,             !- Field 1633
    0.31,                     !- Field 1634
    Until: 03:00,             !- Field 1635
    0.31,                     !- Field 1636
    Until: 04:00,             !- Field 1637
    0.3,                      !- Field 1638
    Until: 05:00,             !- Field 1639
    0.3,                      !- Field 1640
    Until: 06:00,             !- Field 1641
    0.31,                     !- Field 1642
    Until: 07:00,             !- Field 1643
    0.62,                     !- Field 1644
    Until: 08:00,             !- Field 1645
    0.98,                     !- Field 1646
    Until: 09:00,             !- Field 1647
    1,                        !- Field 1648
    Until: 10:00,             !- Field 1649
    1,                        !- Field 1650
    Until: 11:00,             !- Field 1651
    1,                        !- Field 1652
    Until: 12:00,             !- Field 1653
    0.65,                     !- Field 1654
    Until: 13:00,             !- Field 1655
    1,                        !- Field 1656
    Until: 14:00,             !- Field 1657
    0.64,                     !- Field 1658
    Until: 15:00,             !- Field 1659
    0.58,                     !- Field 1660
    Until: 16:00,             !- Field 1661
    0.6,                      !- Field 1662
    Until: 17:00,             !- Field 1663
    1,                        !- Field 1664
    Until: 18:00,             !- Field 1665
    1,                        !- Field 1666
    Until: 19:00,             !- Field 1667
    1,                        !- Field 1668
    Until: 20:00,             !- Field 1669
    1,                        !- Field 1670
    Until: 21:00,             !- Field 1671
    0.74,                     !- Field 1672
    Until: 22:00,             !- Field 1673
    0.53,                     !- Field 1674
    Until: 23:00,             !- Field 1675
    0.32,                     !- Field 1676
    Until: 24:00,             !- Field 1677
    0.35,                     !- Field 1678
    For: Saturday,            !- Field 1679
    Until: 01:00,             !- Field 1680
    0.3,                      !- Field 1681
    Until: 02:00,             !- Field 1682
    0.31,                     !- Field 1683
    Until: 03:00,             !- Field 1684
    0.31,                     !- Field 1685
    Until: 04:00,             !- Field 1686
    0.3,                      !- Field 1687
    Until: 05:00,             !- Field 1688
    0.3,                      !- Field 1689
    Until: 06:00,             !- Field 1690
    0.31,                     !- Field 1691
    Until: 07:00,             !- Field 1692
    0.62,                     !- Field 1693
    Until: 08:00,             !- Field 1694
    0.98,                     !- Field 1695
    Until: 09:00,             !- Field 1696
    1,                        !- Field 1697
    Until: 10:00,             !- Field 1698
    1,                        !- Field 1699
    Until: 11:00,             !- Field 1700
    1,                        !- Field 1701
    Until: 12:00,             !- Field 1702
    0.65,                     !- Field 1703
    Until: 13:00,             !- Field 1704
    1,                        !- Field 1705
    Until: 14:00,             !- Field 1706
    0.64,                     !- Field 1707
    Until: 15:00,             !- Field 1708
    0.58,                     !- Field 1709
    Until: 16:00,             !- Field 1710
    0.6,                      !- Field 1711
    Until: 17:00,             !- Field 1712
    1,                        !- Field 1713
    Until: 18:00,             !- Field 1714
    1,                        !- Field 1715
    Until: 19:00,             !- Field 1716
    1,                        !- Field 1717
    Until: 20:00,             !- Field 1718
    1,                        !- Field 1719
    Until: 21:00,             !- Field 1720
    0.74,                     !- Field 1721
    Until: 22:00,             !- Field 1722
    0.53,                     !- Field 1723
    Until: 23:00,             !- Field 1724
    0.32,                     !- Field 1725
    Until: 24:00,             !- Field 1726
    0.35,                     !- Field 1727
    For: Sunday Holidays AllOtherDays,    !- Field 1728
    Until: 01:00,             !- Field 1729
    0.3,                      !- Field 1730
    Until: 02:00,             !- Field 1731
    0.31,                     !- Field 1732
    Until: 03:00,             !- Field 1733
    0.31,                     !- Field 1734
    Until: 04:00,             !- Field 1735
    0.3,                      !- Field 1736
    Until: 05:00,             !- Field 1737
    0.3,                      !- Field 1738
    Until: 06:00,             !- Field 1739
    0.31,                     !- Field 1740
    Until: 07:00,             !- Field 1741
    0.62,                     !- Field 1742
    Until: 08:00,             !- Field 1743
    0.98,                     !- Field 1744
    Until: 09:00,             !- Field 1745
    1,                        !- Field 1746
    Until: 10:00,             !- Field 1747
    1,                        !- Field 1748
    Until: 11:00,             !- Field 1749
    1,                        !- Field 1750
    Until: 12:00,             !- Field 1751
    0.65,                     !- Field 1752
    Until: 13:00,             !- Field 1753
    1,                        !- Field 1754
    Until: 14:00,             !- Field 1755
    0.64,                     !- Field 1756
    Until: 15:00,             !- Field 1757
    0.58,                     !- Field 1758
    Until: 16:00,             !- Field 1759
    0.6,                      !- Field 1760
    Until: 17:00,             !- Field 1761
    1,                        !- Field 1762
    Until: 18:00,             !- Field 1763
    1,                        !- Field 1764
    Until: 19:00,             !- Field 1765
    1,                        !- Field 1766
    Until: 20:00,             !- Field 1767
    1,                        !- Field 1768
    Until: 21:00,             !- Field 1769
    0.74,                     !- Field 1770
    Until: 22:00,             !- Field 1771
    0.53,                     !- Field 1772
    Until: 23:00,             !- Field 1773
    0.32,                     !- Field 1774
    Until: 24:00,             !- Field 1775
    0.35;                     !- Field 1776

Schedule:Compact,
    EQUIP_SCHED,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 1/31,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 02:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 03:00,             !- Field 7
    0.1,                      !- Field 8
    Until: 04:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 05:00,             !- Field 11
    0.1,                      !- Field 12
    Until: 06:00,             !- Field 13
    0.1,                      !- Field 14
    Until: 07:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 08:00,             !- Field 17
    0.6,                      !- Field 18
    Until: 09:00,             !- Field 19
    0.1,                      !- Field 20
    Until: 10:00,             !- Field 21
    0.05,                     !- Field 22
    Until: 11:00,             !- Field 23
    0.05,                     !- Field 24
    Until: 12:00,             !- Field 25
    0.05,                     !- Field 26
    Until: 13:00,             !- Field 27
    0.05,                     !- Field 28
    Until: 14:00,             !- Field 29
    0.05,                     !- Field 30
    Until: 15:00,             !- Field 31
    0.05,                     !- Field 32
    Until: 16:00,             !- Field 33
    0.05,                     !- Field 34
    Until: 17:00,             !- Field 35
    0.1,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.3,                      !- Field 38
    Until: 19:00,             !- Field 39
    0.6,                      !- Field 40
    Until: 20:00,             !- Field 41
    0.7,                      !- Field 42
    Until: 21:00,             !- Field 43
    0.6,                      !- Field 44
    Until: 22:00,             !- Field 45
    0.4,                      !- Field 46
    Until: 23:00,             !- Field 47
    0.2,                      !- Field 48
    Until: 24:00,             !- Field 49
    0.1,                      !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0.1,                      !- Field 53
    Until: 02:00,             !- Field 54
    0.1,                      !- Field 55
    Until: 03:00,             !- Field 56
    0.1,                      !- Field 57
    Until: 04:00,             !- Field 58
    0.1,                      !- Field 59
    Until: 05:00,             !- Field 60
    0.1,                      !- Field 61
    Until: 06:00,             !- Field 62
    0.1,                      !- Field 63
    Until: 07:00,             !- Field 64
    0.2,                      !- Field 65
    Until: 08:00,             !- Field 66
    0.5,                      !- Field 67
    Until: 09:00,             !- Field 68
    0.3,                      !- Field 69
    Until: 10:00,             !- Field 70
    0.1,                      !- Field 71
    Until: 11:00,             !- Field 72
    0.1,                      !- Field 73
    Until: 12:00,             !- Field 74
    0.1,                      !- Field 75
    Until: 13:00,             !- Field 76
    0.1,                      !- Field 77
    Until: 14:00,             !- Field 78
    0.1,                      !- Field 79
    Until: 15:00,             !- Field 80
    0.1,                      !- Field 81
    Until: 16:00,             !- Field 82
    0.1,                      !- Field 83
    Until: 17:00,             !- Field 84
    0.2,                      !- Field 85
    Until: 18:00,             !- Field 86
    0.4,                      !- Field 87
    Until: 19:00,             !- Field 88
    0.6,                      !- Field 89
    Until: 20:00,             !- Field 90
    0.7,                      !- Field 91
    Until: 21:00,             !- Field 92
    0.6,                      !- Field 93
    Until: 22:00,             !- Field 94
    0.4,                      !- Field 95
    Until: 23:00,             !- Field 96
    0.2,                      !- Field 97
    Until: 24:00,             !- Field 98
    0.1,                      !- Field 99
    For: Sunday Holidays AllOtherDays,    !- Field 100
    Until: 01:00,             !- Field 101
    0.1,                      !- Field 102
    Until: 02:00,             !- Field 103
    0.1,                      !- Field 104
    Until: 03:00,             !- Field 105
    0.1,                      !- Field 106
    Until: 04:00,             !- Field 107
    0.1,                      !- Field 108
    Until: 05:00,             !- Field 109
    0.1,                      !- Field 110
    Until: 06:00,             !- Field 111
    0.1,                      !- Field 112
    Until: 07:00,             !- Field 113
    0.2,                      !- Field 114
    Until: 08:00,             !- Field 115
    0.4,                      !- Field 116
    Until: 09:00,             !- Field 117
    0.4,                      !- Field 118
    Until: 10:00,             !- Field 119
    0.2,                      !- Field 120
    Until: 11:00,             !- Field 121
    0.1,                      !- Field 122
    Until: 12:00,             !- Field 123
    0.1,                      !- Field 124
    Until: 13:00,             !- Field 125
    0.1,                      !- Field 126
    Until: 14:00,             !- Field 127
    0.1,                      !- Field 128
    Until: 15:00,             !- Field 129
    0.1,                      !- Field 130
    Until: 16:00,             !- Field 131
    0.1,                      !- Field 132
    Until: 17:00,             !- Field 133
    0.2,                      !- Field 134
    Until: 18:00,             !- Field 135
    0.3,                      !- Field 136
    Until: 19:00,             !- Field 137
    0.5,                      !- Field 138
    Until: 20:00,             !- Field 139
    0.6,                      !- Field 140
    Until: 21:00,             !- Field 141
    0.5,                      !- Field 142
    Until: 22:00,             !- Field 143
    0.3,                      !- Field 144
    Until: 23:00,             !- Field 145
    0.2,                      !- Field 146
    Until: 24:00,             !- Field 147
    0.1,                      !- Field 148
    Through: 2/28,            !- Field 149
    For: Weekdays,            !- Field 150
    Until: 01:00,             !- Field 151
    0.1,                      !- Field 152
    Until: 02:00,             !- Field 153
    0.1,                      !- Field 154
    Until: 03:00,             !- Field 155
    0.1,                      !- Field 156
    Until: 04:00,             !- Field 157
    0.1,                      !- Field 158
    Until: 05:00,             !- Field 159
    0.1,                      !- Field 160
    Until: 06:00,             !- Field 161
    0.1,                      !- Field 162
    Until: 07:00,             !- Field 163
    0.3,                      !- Field 164
    Until: 08:00,             !- Field 165
    0.6,                      !- Field 166
    Until: 09:00,             !- Field 167
    0.1,                      !- Field 168
    Until: 10:00,             !- Field 169
    0.05,                     !- Field 170
    Until: 11:00,             !- Field 171
    0.05,                     !- Field 172
    Until: 12:00,             !- Field 173
    0.05,                     !- Field 174
    Until: 13:00,             !- Field 175
    0.05,                     !- Field 176
    Until: 14:00,             !- Field 177
    0.05,                     !- Field 178
    Until: 15:00,             !- Field 179
    0.05,                     !- Field 180
    Until: 16:00,             !- Field 181
    0.05,                     !- Field 182
    Until: 17:00,             !- Field 183
    0.1,                      !- Field 184
    Until: 18:00,             !- Field 185
    0.3,                      !- Field 186
    Until: 19:00,             !- Field 187
    0.6,                      !- Field 188
    Until: 20:00,             !- Field 189
    0.7,                      !- Field 190
    Until: 21:00,             !- Field 191
    0.6,                      !- Field 192
    Until: 22:00,             !- Field 193
    0.4,                      !- Field 194
    Until: 23:00,             !- Field 195
    0.2,                      !- Field 196
    Until: 24:00,             !- Field 197
    0.1,                      !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    0.1,                      !- Field 201
    Until: 02:00,             !- Field 202
    0.1,                      !- Field 203
    Until: 03:00,             !- Field 204
    0.1,                      !- Field 205
    Until: 04:00,             !- Field 206
    0.1,                      !- Field 207
    Until: 05:00,             !- Field 208
    0.1,                      !- Field 209
    Until: 06:00,             !- Field 210
    0.1,                      !- Field 211
    Until: 07:00,             !- Field 212
    0.2,                      !- Field 213
    Until: 08:00,             !- Field 214
    0.5,                      !- Field 215
    Until: 09:00,             !- Field 216
    0.3,                      !- Field 217
    Until: 10:00,             !- Field 218
    0.1,                      !- Field 219
    Until: 11:00,             !- Field 220
    0.1,                      !- Field 221
    Until: 12:00,             !- Field 222
    0.1,                      !- Field 223
    Until: 13:00,             !- Field 224
    0.1,                      !- Field 225
    Until: 14:00,             !- Field 226
    0.1,                      !- Field 227
    Until: 15:00,             !- Field 228
    0.1,                      !- Field 229
    Until: 16:00,             !- Field 230
    0.1,                      !- Field 231
    Until: 17:00,             !- Field 232
    0.2,                      !- Field 233
    Until: 18:00,             !- Field 234
    0.4,                      !- Field 235
    Until: 19:00,             !- Field 236
    0.6,                      !- Field 237
    Until: 20:00,             !- Field 238
    0.7,                      !- Field 239
    Until: 21:00,             !- Field 240
    0.6,                      !- Field 241
    Until: 22:00,             !- Field 242
    0.4,                      !- Field 243
    Until: 23:00,             !- Field 244
    0.2,                      !- Field 245
    Until: 24:00,             !- Field 246
    0.1,                      !- Field 247
    For: Sunday Holidays AllOtherDays,    !- Field 248
    Until: 01:00,             !- Field 249
    0.1,                      !- Field 250
    Until: 02:00,             !- Field 251
    0.1,                      !- Field 252
    Until: 03:00,             !- Field 253
    0.1,                      !- Field 254
    Until: 04:00,             !- Field 255
    0.1,                      !- Field 256
    Until: 05:00,             !- Field 257
    0.1,                      !- Field 258
    Until: 06:00,             !- Field 259
    0.1,                      !- Field 260
    Until: 07:00,             !- Field 261
    0.2,                      !- Field 262
    Until: 08:00,             !- Field 263
    0.4,                      !- Field 264
    Until: 09:00,             !- Field 265
    0.4,                      !- Field 266
    Until: 10:00,             !- Field 267
    0.2,                      !- Field 268
    Until: 11:00,             !- Field 269
    0.1,                      !- Field 270
    Until: 12:00,             !- Field 271
    0.1,                      !- Field 272
    Until: 13:00,             !- Field 273
    0.1,                      !- Field 274
    Until: 14:00,             !- Field 275
    0.1,                      !- Field 276
    Until: 15:00,             !- Field 277
    0.1,                      !- Field 278
    Until: 16:00,             !- Field 279
    0.1,                      !- Field 280
    Until: 17:00,             !- Field 281
    0.2,                      !- Field 282
    Until: 18:00,             !- Field 283
    0.3,                      !- Field 284
    Until: 19:00,             !- Field 285
    0.5,                      !- Field 286
    Until: 20:00,             !- Field 287
    0.6,                      !- Field 288
    Until: 21:00,             !- Field 289
    0.5,                      !- Field 290
    Until: 22:00,             !- Field 291
    0.3,                      !- Field 292
    Until: 23:00,             !- Field 293
    0.2,                      !- Field 294
    Until: 24:00,             !- Field 295
    0.1,                      !- Field 296
    Through: 3/31,            !- Field 297
    For: Weekdays,            !- Field 298
    Until: 01:00,             !- Field 299
    0.1,                      !- Field 300
    Until: 02:00,             !- Field 301
    0.1,                      !- Field 302
    Until: 03:00,             !- Field 303
    0.1,                      !- Field 304
    Until: 04:00,             !- Field 305
    0.1,                      !- Field 306
    Until: 05:00,             !- Field 307
    0.1,                      !- Field 308
    Until: 06:00,             !- Field 309
    0.1,                      !- Field 310
    Until: 07:00,             !- Field 311
    0.3,                      !- Field 312
    Until: 08:00,             !- Field 313
    0.6,                      !- Field 314
    Until: 09:00,             !- Field 315
    0.1,                      !- Field 316
    Until: 10:00,             !- Field 317
    0.05,                     !- Field 318
    Until: 11:00,             !- Field 319
    0.05,                     !- Field 320
    Until: 12:00,             !- Field 321
    0.05,                     !- Field 322
    Until: 13:00,             !- Field 323
    0.05,                     !- Field 324
    Until: 14:00,             !- Field 325
    0.05,                     !- Field 326
    Until: 15:00,             !- Field 327
    0.05,                     !- Field 328
    Until: 16:00,             !- Field 329
    0.05,                     !- Field 330
    Until: 17:00,             !- Field 331
    0.1,                      !- Field 332
    Until: 18:00,             !- Field 333
    0.3,                      !- Field 334
    Until: 19:00,             !- Field 335
    0.6,                      !- Field 336
    Until: 20:00,             !- Field 337
    0.7,                      !- Field 338
    Until: 21:00,             !- Field 339
    0.6,                      !- Field 340
    Until: 22:00,             !- Field 341
    0.4,                      !- Field 342
    Until: 23:00,             !- Field 343
    0.2,                      !- Field 344
    Until: 24:00,             !- Field 345
    0.1,                      !- Field 346
    For: Saturday,            !- Field 347
    Until: 01:00,             !- Field 348
    0.1,                      !- Field 349
    Until: 02:00,             !- Field 350
    0.1,                      !- Field 351
    Until: 03:00,             !- Field 352
    0.1,                      !- Field 353
    Until: 04:00,             !- Field 354
    0.1,                      !- Field 355
    Until: 05:00,             !- Field 356
    0.1,                      !- Field 357
    Until: 06:00,             !- Field 358
    0.1,                      !- Field 359
    Until: 07:00,             !- Field 360
    0.2,                      !- Field 361
    Until: 08:00,             !- Field 362
    0.5,                      !- Field 363
    Until: 09:00,             !- Field 364
    0.3,                      !- Field 365
    Until: 10:00,             !- Field 366
    0.1,                      !- Field 367
    Until: 11:00,             !- Field 368
    0.1,                      !- Field 369
    Until: 12:00,             !- Field 370
    0.1,                      !- Field 371
    Until: 13:00,             !- Field 372
    0.1,                      !- Field 373
    Until: 14:00,             !- Field 374
    0.1,                      !- Field 375
    Until: 15:00,             !- Field 376
    0.1,                      !- Field 377
    Until: 16:00,             !- Field 378
    0.1,                      !- Field 379
    Until: 17:00,             !- Field 380
    0.2,                      !- Field 381
    Until: 18:00,             !- Field 382
    0.4,                      !- Field 383
    Until: 19:00,             !- Field 384
    0.6,                      !- Field 385
    Until: 20:00,             !- Field 386
    0.7,                      !- Field 387
    Until: 21:00,             !- Field 388
    0.6,                      !- Field 389
    Until: 22:00,             !- Field 390
    0.4,                      !- Field 391
    Until: 23:00,             !- Field 392
    0.2,                      !- Field 393
    Until: 24:00,             !- Field 394
    0.1,                      !- Field 395
    For: Sunday Holidays AllOtherDays,    !- Field 396
    Until: 01:00,             !- Field 397
    0.1,                      !- Field 398
    Until: 02:00,             !- Field 399
    0.1,                      !- Field 400
    Until: 03:00,             !- Field 401
    0.1,                      !- Field 402
    Until: 04:00,             !- Field 403
    0.1,                      !- Field 404
    Until: 05:00,             !- Field 405
    0.1,                      !- Field 406
    Until: 06:00,             !- Field 407
    0.1,                      !- Field 408
    Until: 07:00,             !- Field 409
    0.2,                      !- Field 410
    Until: 08:00,             !- Field 411
    0.4,                      !- Field 412
    Until: 09:00,             !- Field 413
    0.4,                      !- Field 414
    Until: 10:00,             !- Field 415
    0.2,                      !- Field 416
    Until: 11:00,             !- Field 417
    0.1,                      !- Field 418
    Until: 12:00,             !- Field 419
    0.1,                      !- Field 420
    Until: 13:00,             !- Field 421
    0.1,                      !- Field 422
    Until: 14:00,             !- Field 423
    0.1,                      !- Field 424
    Until: 15:00,             !- Field 425
    0.1,                      !- Field 426
    Until: 16:00,             !- Field 427
    0.1,                      !- Field 428
    Until: 17:00,             !- Field 429
    0.2,                      !- Field 430
    Until: 18:00,             !- Field 431
    0.3,                      !- Field 432
    Until: 19:00,             !- Field 433
    0.5,                      !- Field 434
    Until: 20:00,             !- Field 435
    0.6,                      !- Field 436
    Until: 21:00,             !- Field 437
    0.5,                      !- Field 438
    Until: 22:00,             !- Field 439
    0.3,                      !- Field 440
    Until: 23:00,             !- Field 441
    0.2,                      !- Field 442
    Until: 24:00,             !- Field 443
    0.1,                      !- Field 444
    Through: 4/30,            !- Field 445
    For: Weekdays,            !- Field 446
    Until: 01:00,             !- Field 447
    0.1,                      !- Field 448
    Until: 02:00,             !- Field 449
    0.1,                      !- Field 450
    Until: 03:00,             !- Field 451
    0.1,                      !- Field 452
    Until: 04:00,             !- Field 453
    0.1,                      !- Field 454
    Until: 05:00,             !- Field 455
    0.1,                      !- Field 456
    Until: 06:00,             !- Field 457
    0.1,                      !- Field 458
    Until: 07:00,             !- Field 459
    0.3,                      !- Field 460
    Until: 08:00,             !- Field 461
    0.6,                      !- Field 462
    Until: 09:00,             !- Field 463
    0.1,                      !- Field 464
    Until: 10:00,             !- Field 465
    0.05,                     !- Field 466
    Until: 11:00,             !- Field 467
    0.05,                     !- Field 468
    Until: 12:00,             !- Field 469
    0.05,                     !- Field 470
    Until: 13:00,             !- Field 471
    0.05,                     !- Field 472
    Until: 14:00,             !- Field 473
    0.05,                     !- Field 474
    Until: 15:00,             !- Field 475
    0.05,                     !- Field 476
    Until: 16:00,             !- Field 477
    0.05,                     !- Field 478
    Until: 17:00,             !- Field 479
    0.1,                      !- Field 480
    Until: 18:00,             !- Field 481
    0.3,                      !- Field 482
    Until: 19:00,             !- Field 483
    0.6,                      !- Field 484
    Until: 20:00,             !- Field 485
    0.7,                      !- Field 486
    Until: 21:00,             !- Field 487
    0.6,                      !- Field 488
    Until: 22:00,             !- Field 489
    0.4,                      !- Field 490
    Until: 23:00,             !- Field 491
    0.2,                      !- Field 492
    Until: 24:00,             !- Field 493
    0.1,                      !- Field 494
    For: Saturday,            !- Field 495
    Until: 01:00,             !- Field 496
    0.1,                      !- Field 497
    Until: 02:00,             !- Field 498
    0.1,                      !- Field 499
    Until: 03:00,             !- Field 500
    0.1,                      !- Field 501
    Until: 04:00,             !- Field 502
    0.1,                      !- Field 503
    Until: 05:00,             !- Field 504
    0.1,                      !- Field 505
    Until: 06:00,             !- Field 506
    0.1,                      !- Field 507
    Until: 07:00,             !- Field 508
    0.2,                      !- Field 509
    Until: 08:00,             !- Field 510
    0.5,                      !- Field 511
    Until: 09:00,             !- Field 512
    0.3,                      !- Field 513
    Until: 10:00,             !- Field 514
    0.1,                      !- Field 515
    Until: 11:00,             !- Field 516
    0.1,                      !- Field 517
    Until: 12:00,             !- Field 518
    0.1,                      !- Field 519
    Until: 13:00,             !- Field 520
    0.1,                      !- Field 521
    Until: 14:00,             !- Field 522
    0.1,                      !- Field 523
    Until: 15:00,             !- Field 524
    0.1,                      !- Field 525
    Until: 16:00,             !- Field 526
    0.1,                      !- Field 527
    Until: 17:00,             !- Field 528
    0.2,                      !- Field 529
    Until: 18:00,             !- Field 530
    0.4,                      !- Field 531
    Until: 19:00,             !- Field 532
    0.6,                      !- Field 533
    Until: 20:00,             !- Field 534
    0.7,                      !- Field 535
    Until: 21:00,             !- Field 536
    0.6,                      !- Field 537
    Until: 22:00,             !- Field 538
    0.4,                      !- Field 539
    Until: 23:00,             !- Field 540
    0.2,                      !- Field 541
    Until: 24:00,             !- Field 542
    0.1,                      !- Field 543
    For: Sunday Holidays AllOtherDays,    !- Field 544
    Until: 01:00,             !- Field 545
    0.1,                      !- Field 546
    Until: 02:00,             !- Field 547
    0.1,                      !- Field 548
    Until: 03:00,             !- Field 549
    0.1,                      !- Field 550
    Until: 04:00,             !- Field 551
    0.1,                      !- Field 552
    Until: 05:00,             !- Field 553
    0.1,                      !- Field 554
    Until: 06:00,             !- Field 555
    0.1,                      !- Field 556
    Until: 07:00,             !- Field 557
    0.2,                      !- Field 558
    Until: 08:00,             !- Field 559
    0.4,                      !- Field 560
    Until: 09:00,             !- Field 561
    0.4,                      !- Field 562
    Until: 10:00,             !- Field 563
    0.2,                      !- Field 564
    Until: 11:00,             !- Field 565
    0.1,                      !- Field 566
    Until: 12:00,             !- Field 567
    0.1,                      !- Field 568
    Until: 13:00,             !- Field 569
    0.1,                      !- Field 570
    Until: 14:00,             !- Field 571
    0.1,                      !- Field 572
    Until: 15:00,             !- Field 573
    0.1,                      !- Field 574
    Until: 16:00,             !- Field 575
    0.1,                      !- Field 576
    Until: 17:00,             !- Field 577
    0.2,                      !- Field 578
    Until: 18:00,             !- Field 579
    0.3,                      !- Field 580
    Until: 19:00,             !- Field 581
    0.5,                      !- Field 582
    Until: 20:00,             !- Field 583
    0.6,                      !- Field 584
    Until: 21:00,             !- Field 585
    0.5,                      !- Field 586
    Until: 22:00,             !- Field 587
    0.3,                      !- Field 588
    Until: 23:00,             !- Field 589
    0.2,                      !- Field 590
    Until: 24:00,             !- Field 591
    0.1,                      !- Field 592
    Through: 5/31,            !- Field 593
    For: Weekdays,            !- Field 594
    Until: 01:00,             !- Field 595
    0.1,                      !- Field 596
    Until: 02:00,             !- Field 597
    0.1,                      !- Field 598
    Until: 03:00,             !- Field 599
    0.1,                      !- Field 600
    Until: 04:00,             !- Field 601
    0.1,                      !- Field 602
    Until: 05:00,             !- Field 603
    0.1,                      !- Field 604
    Until: 06:00,             !- Field 605
    0.1,                      !- Field 606
    Until: 07:00,             !- Field 607
    0.3,                      !- Field 608
    Until: 08:00,             !- Field 609
    0.6,                      !- Field 610
    Until: 09:00,             !- Field 611
    0.1,                      !- Field 612
    Until: 10:00,             !- Field 613
    0.05,                     !- Field 614
    Until: 11:00,             !- Field 615
    0.05,                     !- Field 616
    Until: 12:00,             !- Field 617
    0.05,                     !- Field 618
    Until: 13:00,             !- Field 619
    0.05,                     !- Field 620
    Until: 14:00,             !- Field 621
    0.05,                     !- Field 622
    Until: 15:00,             !- Field 623
    0.05,                     !- Field 624
    Until: 16:00,             !- Field 625
    0.05,                     !- Field 626
    Until: 17:00,             !- Field 627
    0.1,                      !- Field 628
    Until: 18:00,             !- Field 629
    0.3,                      !- Field 630
    Until: 19:00,             !- Field 631
    0.6,                      !- Field 632
    Until: 20:00,             !- Field 633
    0.7,                      !- Field 634
    Until: 21:00,             !- Field 635
    0.6,                      !- Field 636
    Until: 22:00,             !- Field 637
    0.4,                      !- Field 638
    Until: 23:00,             !- Field 639
    0.2,                      !- Field 640
    Until: 24:00,             !- Field 641
    0.1,                      !- Field 642
    For: Saturday,            !- Field 643
    Until: 01:00,             !- Field 644
    0.1,                      !- Field 645
    Until: 02:00,             !- Field 646
    0.1,                      !- Field 647
    Until: 03:00,             !- Field 648
    0.1,                      !- Field 649
    Until: 04:00,             !- Field 650
    0.1,                      !- Field 651
    Until: 05:00,             !- Field 652
    0.1,                      !- Field 653
    Until: 06:00,             !- Field 654
    0.1,                      !- Field 655
    Until: 07:00,             !- Field 656
    0.2,                      !- Field 657
    Until: 08:00,             !- Field 658
    0.5,                      !- Field 659
    Until: 09:00,             !- Field 660
    0.3,                      !- Field 661
    Until: 10:00,             !- Field 662
    0.1,                      !- Field 663
    Until: 11:00,             !- Field 664
    0.1,                      !- Field 665
    Until: 12:00,             !- Field 666
    0.1,                      !- Field 667
    Until: 13:00,             !- Field 668
    0.1,                      !- Field 669
    Until: 14:00,             !- Field 670
    0.1,                      !- Field 671
    Until: 15:00,             !- Field 672
    0.1,                      !- Field 673
    Until: 16:00,             !- Field 674
    0.1,                      !- Field 675
    Until: 17:00,             !- Field 676
    0.2,                      !- Field 677
    Until: 18:00,             !- Field 678
    0.4,                      !- Field 679
    Until: 19:00,             !- Field 680
    0.6,                      !- Field 681
    Until: 20:00,             !- Field 682
    0.7,                      !- Field 683
    Until: 21:00,             !- Field 684
    0.6,                      !- Field 685
    Until: 22:00,             !- Field 686
    0.4,                      !- Field 687
    Until: 23:00,             !- Field 688
    0.2,                      !- Field 689
    Until: 24:00,             !- Field 690
    0.1,                      !- Field 691
    For: Sunday Holidays AllOtherDays,    !- Field 692
    Until: 01:00,             !- Field 693
    0.1,                      !- Field 694
    Until: 02:00,             !- Field 695
    0.1,                      !- Field 696
    Until: 03:00,             !- Field 697
    0.1,                      !- Field 698
    Until: 04:00,             !- Field 699
    0.1,                      !- Field 700
    Until: 05:00,             !- Field 701
    0.1,                      !- Field 702
    Until: 06:00,             !- Field 703
    0.1,                      !- Field 704
    Until: 07:00,             !- Field 705
    0.2,                      !- Field 706
    Until: 08:00,             !- Field 707
    0.4,                      !- Field 708
    Until: 09:00,             !- Field 709
    0.4,                      !- Field 710
    Until: 10:00,             !- Field 711
    0.2,                      !- Field 712
    Until: 11:00,             !- Field 713
    0.1,                      !- Field 714
    Until: 12:00,             !- Field 715
    0.1,                      !- Field 716
    Until: 13:00,             !- Field 717
    0.1,                      !- Field 718
    Until: 14:00,             !- Field 719
    0.1,                      !- Field 720
    Until: 15:00,             !- Field 721
    0.1,                      !- Field 722
    Until: 16:00,             !- Field 723
    0.1,                      !- Field 724
    Until: 17:00,             !- Field 725
    0.2,                      !- Field 726
    Until: 18:00,             !- Field 727
    0.3,                      !- Field 728
    Until: 19:00,             !- Field 729
    0.5,                      !- Field 730
    Until: 20:00,             !- Field 731
    0.6,                      !- Field 732
    Until: 21:00,             !- Field 733
    0.5,                      !- Field 734
    Until: 22:00,             !- Field 735
    0.3,                      !- Field 736
    Until: 23:00,             !- Field 737
    0.2,                      !- Field 738
    Until: 24:00,             !- Field 739
    0.1,                      !- Field 740
    Through: 6/30,            !- Field 741
    For: Weekdays,            !- Field 742
    Until: 01:00,             !- Field 743
    0.1,                      !- Field 744
    Until: 02:00,             !- Field 745
    0.1,                      !- Field 746
    Until: 03:00,             !- Field 747
    0.1,                      !- Field 748
    Until: 04:00,             !- Field 749
    0.1,                      !- Field 750
    Until: 05:00,             !- Field 751
    0.1,                      !- Field 752
    Until: 06:00,             !- Field 753
    0.1,                      !- Field 754
    Until: 07:00,             !- Field 755
    0.3,                      !- Field 756
    Until: 08:00,             !- Field 757
    0.6,                      !- Field 758
    Until: 09:00,             !- Field 759
    0.1,                      !- Field 760
    Until: 10:00,             !- Field 761
    0.05,                     !- Field 762
    Until: 11:00,             !- Field 763
    0.05,                     !- Field 764
    Until: 12:00,             !- Field 765
    0.05,                     !- Field 766
    Until: 13:00,             !- Field 767
    0.05,                     !- Field 768
    Until: 14:00,             !- Field 769
    0.05,                     !- Field 770
    Until: 15:00,             !- Field 771
    0.05,                     !- Field 772
    Until: 16:00,             !- Field 773
    0.05,                     !- Field 774
    Until: 17:00,             !- Field 775
    0.1,                      !- Field 776
    Until: 18:00,             !- Field 777
    0.3,                      !- Field 778
    Until: 19:00,             !- Field 779
    0.6,                      !- Field 780
    Until: 20:00,             !- Field 781
    0.7,                      !- Field 782
    Until: 21:00,             !- Field 783
    0.6,                      !- Field 784
    Until: 22:00,             !- Field 785
    0.4,                      !- Field 786
    Until: 23:00,             !- Field 787
    0.2,                      !- Field 788
    Until: 24:00,             !- Field 789
    0.1,                      !- Field 790
    For: Saturday,            !- Field 791
    Until: 01:00,             !- Field 792
    0.1,                      !- Field 793
    Until: 02:00,             !- Field 794
    0.1,                      !- Field 795
    Until: 03:00,             !- Field 796
    0.1,                      !- Field 797
    Until: 04:00,             !- Field 798
    0.1,                      !- Field 799
    Until: 05:00,             !- Field 800
    0.1,                      !- Field 801
    Until: 06:00,             !- Field 802
    0.1,                      !- Field 803
    Until: 07:00,             !- Field 804
    0.2,                      !- Field 805
    Until: 08:00,             !- Field 806
    0.5,                      !- Field 807
    Until: 09:00,             !- Field 808
    0.3,                      !- Field 809
    Until: 10:00,             !- Field 810
    0.1,                      !- Field 811
    Until: 11:00,             !- Field 812
    0.1,                      !- Field 813
    Until: 12:00,             !- Field 814
    0.1,                      !- Field 815
    Until: 13:00,             !- Field 816
    0.1,                      !- Field 817
    Until: 14:00,             !- Field 818
    0.1,                      !- Field 819
    Until: 15:00,             !- Field 820
    0.1,                      !- Field 821
    Until: 16:00,             !- Field 822
    0.1,                      !- Field 823
    Until: 17:00,             !- Field 824
    0.2,                      !- Field 825
    Until: 18:00,             !- Field 826
    0.4,                      !- Field 827
    Until: 19:00,             !- Field 828
    0.6,                      !- Field 829
    Until: 20:00,             !- Field 830
    0.7,                      !- Field 831
    Until: 21:00,             !- Field 832
    0.6,                      !- Field 833
    Until: 22:00,             !- Field 834
    0.4,                      !- Field 835
    Until: 23:00,             !- Field 836
    0.2,                      !- Field 837
    Until: 24:00,             !- Field 838
    0.1,                      !- Field 839
    For: Sunday Holidays AllOtherDays,    !- Field 840
    Until: 01:00,             !- Field 841
    0.1,                      !- Field 842
    Until: 02:00,             !- Field 843
    0.1,                      !- Field 844
    Until: 03:00,             !- Field 845
    0.1,                      !- Field 846
    Until: 04:00,             !- Field 847
    0.1,                      !- Field 848
    Until: 05:00,             !- Field 849
    0.1,                      !- Field 850
    Until: 06:00,             !- Field 851
    0.1,                      !- Field 852
    Until: 07:00,             !- Field 853
    0.2,                      !- Field 854
    Until: 08:00,             !- Field 855
    0.4,                      !- Field 856
    Until: 09:00,             !- Field 857
    0.4,                      !- Field 858
    Until: 10:00,             !- Field 859
    0.2,                      !- Field 860
    Until: 11:00,             !- Field 861
    0.1,                      !- Field 862
    Until: 12:00,             !- Field 863
    0.1,                      !- Field 864
    Until: 13:00,             !- Field 865
    0.1,                      !- Field 866
    Until: 14:00,             !- Field 867
    0.1,                      !- Field 868
    Until: 15:00,             !- Field 869
    0.1,                      !- Field 870
    Until: 16:00,             !- Field 871
    0.1,                      !- Field 872
    Until: 17:00,             !- Field 873
    0.2,                      !- Field 874
    Until: 18:00,             !- Field 875
    0.3,                      !- Field 876
    Until: 19:00,             !- Field 877
    0.5,                      !- Field 878
    Until: 20:00,             !- Field 879
    0.6,                      !- Field 880
    Until: 21:00,             !- Field 881
    0.5,                      !- Field 882
    Until: 22:00,             !- Field 883
    0.3,                      !- Field 884
    Until: 23:00,             !- Field 885
    0.2,                      !- Field 886
    Until: 24:00,             !- Field 887
    0.1,                      !- Field 888
    Through: 7/31,            !- Field 889
    For: Weekdays,            !- Field 890
    Until: 01:00,             !- Field 891
    0.1,                      !- Field 892
    Until: 02:00,             !- Field 893
    0.1,                      !- Field 894
    Until: 03:00,             !- Field 895
    0.1,                      !- Field 896
    Until: 04:00,             !- Field 897
    0.1,                      !- Field 898
    Until: 05:00,             !- Field 899
    0.1,                      !- Field 900
    Until: 06:00,             !- Field 901
    0.1,                      !- Field 902
    Until: 07:00,             !- Field 903
    0.3,                      !- Field 904
    Until: 08:00,             !- Field 905
    0.6,                      !- Field 906
    Until: 09:00,             !- Field 907
    0.1,                      !- Field 908
    Until: 10:00,             !- Field 909
    0.05,                     !- Field 910
    Until: 11:00,             !- Field 911
    0.05,                     !- Field 912
    Until: 12:00,             !- Field 913
    0.05,                     !- Field 914
    Until: 13:00,             !- Field 915
    0.05,                     !- Field 916
    Until: 14:00,             !- Field 917
    0.05,                     !- Field 918
    Until: 15:00,             !- Field 919
    0.05,                     !- Field 920
    Until: 16:00,             !- Field 921
    0.05,                     !- Field 922
    Until: 17:00,             !- Field 923
    0.1,                      !- Field 924
    Until: 18:00,             !- Field 925
    0.3,                      !- Field 926
    Until: 19:00,             !- Field 927
    0.6,                      !- Field 928
    Until: 20:00,             !- Field 929
    0.7,                      !- Field 930
    Until: 21:00,             !- Field 931
    0.6,                      !- Field 932
    Until: 22:00,             !- Field 933
    0.4,                      !- Field 934
    Until: 23:00,             !- Field 935
    0.2,                      !- Field 936
    Until: 24:00,             !- Field 937
    0.1,                      !- Field 938
    For: Saturday,            !- Field 939
    Until: 01:00,             !- Field 940
    0.1,                      !- Field 941
    Until: 02:00,             !- Field 942
    0.1,                      !- Field 943
    Until: 03:00,             !- Field 944
    0.1,                      !- Field 945
    Until: 04:00,             !- Field 946
    0.1,                      !- Field 947
    Until: 05:00,             !- Field 948
    0.1,                      !- Field 949
    Until: 06:00,             !- Field 950
    0.1,                      !- Field 951
    Until: 07:00,             !- Field 952
    0.2,                      !- Field 953
    Until: 08:00,             !- Field 954
    0.5,                      !- Field 955
    Until: 09:00,             !- Field 956
    0.3,                      !- Field 957
    Until: 10:00,             !- Field 958
    0.1,                      !- Field 959
    Until: 11:00,             !- Field 960
    0.1,                      !- Field 961
    Until: 12:00,             !- Field 962
    0.1,                      !- Field 963
    Until: 13:00,             !- Field 964
    0.1,                      !- Field 965
    Until: 14:00,             !- Field 966
    0.1,                      !- Field 967
    Until: 15:00,             !- Field 968
    0.1,                      !- Field 969
    Until: 16:00,             !- Field 970
    0.1,                      !- Field 971
    Until: 17:00,             !- Field 972
    0.2,                      !- Field 973
    Until: 18:00,             !- Field 974
    0.4,                      !- Field 975
    Until: 19:00,             !- Field 976
    0.6,                      !- Field 977
    Until: 20:00,             !- Field 978
    0.7,                      !- Field 979
    Until: 21:00,             !- Field 980
    0.6,                      !- Field 981
    Until: 22:00,             !- Field 982
    0.4,                      !- Field 983
    Until: 23:00,             !- Field 984
    0.2,                      !- Field 985
    Until: 24:00,             !- Field 986
    0.1,                      !- Field 987
    For: Sunday Holidays AllOtherDays,    !- Field 988
    Until: 01:00,             !- Field 989
    0.1,                      !- Field 990
    Until: 02:00,             !- Field 991
    0.1,                      !- Field 992
    Until: 03:00,             !- Field 993
    0.1,                      !- Field 994
    Until: 04:00,             !- Field 995
    0.1,                      !- Field 996
    Until: 05:00,             !- Field 997
    0.1,                      !- Field 998
    Until: 06:00,             !- Field 999
    0.1,                      !- Field 1000
    Until: 07:00,             !- Field 1001
    0.2,                      !- Field 1002
    Until: 08:00,             !- Field 1003
    0.4,                      !- Field 1004
    Until: 09:00,             !- Field 1005
    0.4,                      !- Field 1006
    Until: 10:00,             !- Field 1007
    0.2,                      !- Field 1008
    Until: 11:00,             !- Field 1009
    0.1,                      !- Field 1010
    Until: 12:00,             !- Field 1011
    0.1,                      !- Field 1012
    Until: 13:00,             !- Field 1013
    0.1,                      !- Field 1014
    Until: 14:00,             !- Field 1015
    0.1,                      !- Field 1016
    Until: 15:00,             !- Field 1017
    0.1,                      !- Field 1018
    Until: 16:00,             !- Field 1019
    0.1,                      !- Field 1020
    Until: 17:00,             !- Field 1021
    0.2,                      !- Field 1022
    Until: 18:00,             !- Field 1023
    0.3,                      !- Field 1024
    Until: 19:00,             !- Field 1025
    0.5,                      !- Field 1026
    Until: 20:00,             !- Field 1027
    0.6,                      !- Field 1028
    Until: 21:00,             !- Field 1029
    0.5,                      !- Field 1030
    Until: 22:00,             !- Field 1031
    0.3,                      !- Field 1032
    Until: 23:00,             !- Field 1033
    0.2,                      !- Field 1034
    Until: 24:00,             !- Field 1035
    0.1,                      !- Field 1036
    Through: 8/31,            !- Field 1037
    For: Weekdays,            !- Field 1038
    Until: 01:00,             !- Field 1039
    0.1,                      !- Field 1040
    Until: 02:00,             !- Field 1041
    0.1,                      !- Field 1042
    Until: 03:00,             !- Field 1043
    0.1,                      !- Field 1044
    Until: 04:00,             !- Field 1045
    0.1,                      !- Field 1046
    Until: 05:00,             !- Field 1047
    0.1,                      !- Field 1048
    Until: 06:00,             !- Field 1049
    0.1,                      !- Field 1050
    Until: 07:00,             !- Field 1051
    0.3,                      !- Field 1052
    Until: 08:00,             !- Field 1053
    0.6,                      !- Field 1054
    Until: 09:00,             !- Field 1055
    0.1,                      !- Field 1056
    Until: 10:00,             !- Field 1057
    0.05,                     !- Field 1058
    Until: 11:00,             !- Field 1059
    0.05,                     !- Field 1060
    Until: 12:00,             !- Field 1061
    0.05,                     !- Field 1062
    Until: 13:00,             !- Field 1063
    0.05,                     !- Field 1064
    Until: 14:00,             !- Field 1065
    0.05,                     !- Field 1066
    Until: 15:00,             !- Field 1067
    0.05,                     !- Field 1068
    Until: 16:00,             !- Field 1069
    0.05,                     !- Field 1070
    Until: 17:00,             !- Field 1071
    0.1,                      !- Field 1072
    Until: 18:00,             !- Field 1073
    0.3,                      !- Field 1074
    Until: 19:00,             !- Field 1075
    0.6,                      !- Field 1076
    Until: 20:00,             !- Field 1077
    0.7,                      !- Field 1078
    Until: 21:00,             !- Field 1079
    0.6,                      !- Field 1080
    Until: 22:00,             !- Field 1081
    0.4,                      !- Field 1082
    Until: 23:00,             !- Field 1083
    0.2,                      !- Field 1084
    Until: 24:00,             !- Field 1085
    0.1,                      !- Field 1086
    For: Saturday,            !- Field 1087
    Until: 01:00,             !- Field 1088
    0.1,                      !- Field 1089
    Until: 02:00,             !- Field 1090
    0.1,                      !- Field 1091
    Until: 03:00,             !- Field 1092
    0.1,                      !- Field 1093
    Until: 04:00,             !- Field 1094
    0.1,                      !- Field 1095
    Until: 05:00,             !- Field 1096
    0.1,                      !- Field 1097
    Until: 06:00,             !- Field 1098
    0.1,                      !- Field 1099
    Until: 07:00,             !- Field 1100
    0.2,                      !- Field 1101
    Until: 08:00,             !- Field 1102
    0.5,                      !- Field 1103
    Until: 09:00,             !- Field 1104
    0.3,                      !- Field 1105
    Until: 10:00,             !- Field 1106
    0.1,                      !- Field 1107
    Until: 11:00,             !- Field 1108
    0.1,                      !- Field 1109
    Until: 12:00,             !- Field 1110
    0.1,                      !- Field 1111
    Until: 13:00,             !- Field 1112
    0.1,                      !- Field 1113
    Until: 14:00,             !- Field 1114
    0.1,                      !- Field 1115
    Until: 15:00,             !- Field 1116
    0.1,                      !- Field 1117
    Until: 16:00,             !- Field 1118
    0.1,                      !- Field 1119
    Until: 17:00,             !- Field 1120
    0.2,                      !- Field 1121
    Until: 18:00,             !- Field 1122
    0.4,                      !- Field 1123
    Until: 19:00,             !- Field 1124
    0.6,                      !- Field 1125
    Until: 20:00,             !- Field 1126
    0.7,                      !- Field 1127
    Until: 21:00,             !- Field 1128
    0.6,                      !- Field 1129
    Until: 22:00,             !- Field 1130
    0.4,                      !- Field 1131
    Until: 23:00,             !- Field 1132
    0.2,                      !- Field 1133
    Until: 24:00,             !- Field 1134
    0.1,                      !- Field 1135
    For: Sunday Holidays AllOtherDays,    !- Field 1136
    Until: 01:00,             !- Field 1137
    0.1,                      !- Field 1138
    Until: 02:00,             !- Field 1139
    0.1,                      !- Field 1140
    Until: 03:00,             !- Field 1141
    0.1,                      !- Field 1142
    Until: 04:00,             !- Field 1143
    0.1,                      !- Field 1144
    Until: 05:00,             !- Field 1145
    0.1,                      !- Field 1146
    Until: 06:00,             !- Field 1147
    0.1,                      !- Field 1148
    Until: 07:00,             !- Field 1149
    0.2,                      !- Field 1150
    Until: 08:00,             !- Field 1151
    0.4,                      !- Field 1152
    Until: 09:00,             !- Field 1153
    0.4,                      !- Field 1154
    Until: 10:00,             !- Field 1155
    0.2,                      !- Field 1156
    Until: 11:00,             !- Field 1157
    0.1,                      !- Field 1158
    Until: 12:00,             !- Field 1159
    0.1,                      !- Field 1160
    Until: 13:00,             !- Field 1161
    0.1,                      !- Field 1162
    Until: 14:00,             !- Field 1163
    0.1,                      !- Field 1164
    Until: 15:00,             !- Field 1165
    0.1,                      !- Field 1166
    Until: 16:00,             !- Field 1167
    0.1,                      !- Field 1168
    Until: 17:00,             !- Field 1169
    0.2,                      !- Field 1170
    Until: 18:00,             !- Field 1171
    0.3,                      !- Field 1172
    Until: 19:00,             !- Field 1173
    0.5,                      !- Field 1174
    Until: 20:00,             !- Field 1175
    0.6,                      !- Field 1176
    Until: 21:00,             !- Field 1177
    0.5,                      !- Field 1178
    Until: 22:00,             !- Field 1179
    0.3,                      !- Field 1180
    Until: 23:00,             !- Field 1181
    0.2,                      !- Field 1182
    Until: 24:00,             !- Field 1183
    0.1,                      !- Field 1184
    Through: 9/30,            !- Field 1185
    For: Weekdays,            !- Field 1186
    Until: 01:00,             !- Field 1187
    0.1,                      !- Field 1188
    Until: 02:00,             !- Field 1189
    0.1,                      !- Field 1190
    Until: 03:00,             !- Field 1191
    0.1,                      !- Field 1192
    Until: 04:00,             !- Field 1193
    0.1,                      !- Field 1194
    Until: 05:00,             !- Field 1195
    0.1,                      !- Field 1196
    Until: 06:00,             !- Field 1197
    0.1,                      !- Field 1198
    Until: 07:00,             !- Field 1199
    0.3,                      !- Field 1200
    Until: 08:00,             !- Field 1201
    0.6,                      !- Field 1202
    Until: 09:00,             !- Field 1203
    0.1,                      !- Field 1204
    Until: 10:00,             !- Field 1205
    0.05,                     !- Field 1206
    Until: 11:00,             !- Field 1207
    0.05,                     !- Field 1208
    Until: 12:00,             !- Field 1209
    0.05,                     !- Field 1210
    Until: 13:00,             !- Field 1211
    0.05,                     !- Field 1212
    Until: 14:00,             !- Field 1213
    0.05,                     !- Field 1214
    Until: 15:00,             !- Field 1215
    0.05,                     !- Field 1216
    Until: 16:00,             !- Field 1217
    0.05,                     !- Field 1218
    Until: 17:00,             !- Field 1219
    0.1,                      !- Field 1220
    Until: 18:00,             !- Field 1221
    0.3,                      !- Field 1222
    Until: 19:00,             !- Field 1223
    0.6,                      !- Field 1224
    Until: 20:00,             !- Field 1225
    0.7,                      !- Field 1226
    Until: 21:00,             !- Field 1227
    0.6,                      !- Field 1228
    Until: 22:00,             !- Field 1229
    0.4,                      !- Field 1230
    Until: 23:00,             !- Field 1231
    0.2,                      !- Field 1232
    Until: 24:00,             !- Field 1233
    0.1,                      !- Field 1234
    For: Saturday,            !- Field 1235
    Until: 01:00,             !- Field 1236
    0.1,                      !- Field 1237
    Until: 02:00,             !- Field 1238
    0.1,                      !- Field 1239
    Until: 03:00,             !- Field 1240
    0.1,                      !- Field 1241
    Until: 04:00,             !- Field 1242
    0.1,                      !- Field 1243
    Until: 05:00,             !- Field 1244
    0.1,                      !- Field 1245
    Until: 06:00,             !- Field 1246
    0.1,                      !- Field 1247
    Until: 07:00,             !- Field 1248
    0.2,                      !- Field 1249
    Until: 08:00,             !- Field 1250
    0.5,                      !- Field 1251
    Until: 09:00,             !- Field 1252
    0.3,                      !- Field 1253
    Until: 10:00,             !- Field 1254
    0.1,                      !- Field 1255
    Until: 11:00,             !- Field 1256
    0.1,                      !- Field 1257
    Until: 12:00,             !- Field 1258
    0.1,                      !- Field 1259
    Until: 13:00,             !- Field 1260
    0.1,                      !- Field 1261
    Until: 14:00,             !- Field 1262
    0.1,                      !- Field 1263
    Until: 15:00,             !- Field 1264
    0.1,                      !- Field 1265
    Until: 16:00,             !- Field 1266
    0.1,                      !- Field 1267
    Until: 17:00,             !- Field 1268
    0.2,                      !- Field 1269
    Until: 18:00,             !- Field 1270
    0.4,                      !- Field 1271
    Until: 19:00,             !- Field 1272
    0.6,                      !- Field 1273
    Until: 20:00,             !- Field 1274
    0.7,                      !- Field 1275
    Until: 21:00,             !- Field 1276
    0.6,                      !- Field 1277
    Until: 22:00,             !- Field 1278
    0.4,                      !- Field 1279
    Until: 23:00,             !- Field 1280
    0.2,                      !- Field 1281
    Until: 24:00,             !- Field 1282
    0.1,                      !- Field 1283
    For: Sunday Holidays AllOtherDays,    !- Field 1284
    Until: 01:00,             !- Field 1285
    0.1,                      !- Field 1286
    Until: 02:00,             !- Field 1287
    0.1,                      !- Field 1288
    Until: 03:00,             !- Field 1289
    0.1,                      !- Field 1290
    Until: 04:00,             !- Field 1291
    0.1,                      !- Field 1292
    Until: 05:00,             !- Field 1293
    0.1,                      !- Field 1294
    Until: 06:00,             !- Field 1295
    0.1,                      !- Field 1296
    Until: 07:00,             !- Field 1297
    0.2,                      !- Field 1298
    Until: 08:00,             !- Field 1299
    0.4,                      !- Field 1300
    Until: 09:00,             !- Field 1301
    0.4,                      !- Field 1302
    Until: 10:00,             !- Field 1303
    0.2,                      !- Field 1304
    Until: 11:00,             !- Field 1305
    0.1,                      !- Field 1306
    Until: 12:00,             !- Field 1307
    0.1,                      !- Field 1308
    Until: 13:00,             !- Field 1309
    0.1,                      !- Field 1310
    Until: 14:00,             !- Field 1311
    0.1,                      !- Field 1312
    Until: 15:00,             !- Field 1313
    0.1,                      !- Field 1314
    Until: 16:00,             !- Field 1315
    0.1,                      !- Field 1316
    Until: 17:00,             !- Field 1317
    0.2,                      !- Field 1318
    Until: 18:00,             !- Field 1319
    0.3,                      !- Field 1320
    Until: 19:00,             !- Field 1321
    0.5,                      !- Field 1322
    Until: 20:00,             !- Field 1323
    0.6,                      !- Field 1324
    Until: 21:00,             !- Field 1325
    0.5,                      !- Field 1326
    Until: 22:00,             !- Field 1327
    0.3,                      !- Field 1328
    Until: 23:00,             !- Field 1329
    0.2,                      !- Field 1330
    Until: 24:00,             !- Field 1331
    0.1,                      !- Field 1332
    Through: 10/31,           !- Field 1333
    For: Weekdays,            !- Field 1334
    Until: 01:00,             !- Field 1335
    0.1,                      !- Field 1336
    Until: 02:00,             !- Field 1337
    0.1,                      !- Field 1338
    Until: 03:00,             !- Field 1339
    0.1,                      !- Field 1340
    Until: 04:00,             !- Field 1341
    0.1,                      !- Field 1342
    Until: 05:00,             !- Field 1343
    0.1,                      !- Field 1344
    Until: 06:00,             !- Field 1345
    0.1,                      !- Field 1346
    Until: 07:00,             !- Field 1347
    0.3,                      !- Field 1348
    Until: 08:00,             !- Field 1349
    0.6,                      !- Field 1350
    Until: 09:00,             !- Field 1351
    0.1,                      !- Field 1352
    Until: 10:00,             !- Field 1353
    0.05,                     !- Field 1354
    Until: 11:00,             !- Field 1355
    0.05,                     !- Field 1356
    Until: 12:00,             !- Field 1357
    0.05,                     !- Field 1358
    Until: 13:00,             !- Field 1359
    0.05,                     !- Field 1360
    Until: 14:00,             !- Field 1361
    0.05,                     !- Field 1362
    Until: 15:00,             !- Field 1363
    0.05,                     !- Field 1364
    Until: 16:00,             !- Field 1365
    0.05,                     !- Field 1366
    Until: 17:00,             !- Field 1367
    0.1,                      !- Field 1368
    Until: 18:00,             !- Field 1369
    0.3,                      !- Field 1370
    Until: 19:00,             !- Field 1371
    0.6,                      !- Field 1372
    Until: 20:00,             !- Field 1373
    0.7,                      !- Field 1374
    Until: 21:00,             !- Field 1375
    0.6,                      !- Field 1376
    Until: 22:00,             !- Field 1377
    0.4,                      !- Field 1378
    Until: 23:00,             !- Field 1379
    0.2,                      !- Field 1380
    Until: 24:00,             !- Field 1381
    0.1,                      !- Field 1382
    For: Saturday,            !- Field 1383
    Until: 01:00,             !- Field 1384
    0.1,                      !- Field 1385
    Until: 02:00,             !- Field 1386
    0.1,                      !- Field 1387
    Until: 03:00,             !- Field 1388
    0.1,                      !- Field 1389
    Until: 04:00,             !- Field 1390
    0.1,                      !- Field 1391
    Until: 05:00,             !- Field 1392
    0.1,                      !- Field 1393
    Until: 06:00,             !- Field 1394
    0.1,                      !- Field 1395
    Until: 07:00,             !- Field 1396
    0.2,                      !- Field 1397
    Until: 08:00,             !- Field 1398
    0.5,                      !- Field 1399
    Until: 09:00,             !- Field 1400
    0.3,                      !- Field 1401
    Until: 10:00,             !- Field 1402
    0.1,                      !- Field 1403
    Until: 11:00,             !- Field 1404
    0.1,                      !- Field 1405
    Until: 12:00,             !- Field 1406
    0.1,                      !- Field 1407
    Until: 13:00,             !- Field 1408
    0.1,                      !- Field 1409
    Until: 14:00,             !- Field 1410
    0.1,                      !- Field 1411
    Until: 15:00,             !- Field 1412
    0.1,                      !- Field 1413
    Until: 16:00,             !- Field 1414
    0.1,                      !- Field 1415
    Until: 17:00,             !- Field 1416
    0.2,                      !- Field 1417
    Until: 18:00,             !- Field 1418
    0.4,                      !- Field 1419
    Until: 19:00,             !- Field 1420
    0.6,                      !- Field 1421
    Until: 20:00,             !- Field 1422
    0.7,                      !- Field 1423
    Until: 21:00,             !- Field 1424
    0.6,                      !- Field 1425
    Until: 22:00,             !- Field 1426
    0.4,                      !- Field 1427
    Until: 23:00,             !- Field 1428
    0.2,                      !- Field 1429
    Until: 24:00,             !- Field 1430
    0.1,                      !- Field 1431
    For: Sunday Holidays AllOtherDays,    !- Field 1432
    Until: 01:00,             !- Field 1433
    0.1,                      !- Field 1434
    Until: 02:00,             !- Field 1435
    0.1,                      !- Field 1436
    Until: 03:00,             !- Field 1437
    0.1,                      !- Field 1438
    Until: 04:00,             !- Field 1439
    0.1,                      !- Field 1440
    Until: 05:00,             !- Field 1441
    0.1,                      !- Field 1442
    Until: 06:00,             !- Field 1443
    0.1,                      !- Field 1444
    Until: 07:00,             !- Field 1445
    0.2,                      !- Field 1446
    Until: 08:00,             !- Field 1447
    0.4,                      !- Field 1448
    Until: 09:00,             !- Field 1449
    0.4,                      !- Field 1450
    Until: 10:00,             !- Field 1451
    0.2,                      !- Field 1452
    Until: 11:00,             !- Field 1453
    0.1,                      !- Field 1454
    Until: 12:00,             !- Field 1455
    0.1,                      !- Field 1456
    Until: 13:00,             !- Field 1457
    0.1,                      !- Field 1458
    Until: 14:00,             !- Field 1459
    0.1,                      !- Field 1460
    Until: 15:00,             !- Field 1461
    0.1,                      !- Field 1462
    Until: 16:00,             !- Field 1463
    0.1,                      !- Field 1464
    Until: 17:00,             !- Field 1465
    0.2,                      !- Field 1466
    Until: 18:00,             !- Field 1467
    0.3,                      !- Field 1468
    Until: 19:00,             !- Field 1469
    0.5,                      !- Field 1470
    Until: 20:00,             !- Field 1471
    0.6,                      !- Field 1472
    Until: 21:00,             !- Field 1473
    0.5,                      !- Field 1474
    Until: 22:00,             !- Field 1475
    0.3,                      !- Field 1476
    Until: 23:00,             !- Field 1477
    0.2,                      !- Field 1478
    Until: 24:00,             !- Field 1479
    0.1,                      !- Field 1480
    Through: 11/30,           !- Field 1481
    For: Weekdays,            !- Field 1482
    Until: 01:00,             !- Field 1483
    0.1,                      !- Field 1484
    Until: 02:00,             !- Field 1485
    0.1,                      !- Field 1486
    Until: 03:00,             !- Field 1487
    0.1,                      !- Field 1488
    Until: 04:00,             !- Field 1489
    0.1,                      !- Field 1490
    Until: 05:00,             !- Field 1491
    0.1,                      !- Field 1492
    Until: 06:00,             !- Field 1493
    0.1,                      !- Field 1494
    Until: 07:00,             !- Field 1495
    0.3,                      !- Field 1496
    Until: 08:00,             !- Field 1497
    0.6,                      !- Field 1498
    Until: 09:00,             !- Field 1499
    0.1,                      !- Field 1500
    Until: 10:00,             !- Field 1501
    0.05,                     !- Field 1502
    Until: 11:00,             !- Field 1503
    0.05,                     !- Field 1504
    Until: 12:00,             !- Field 1505
    0.05,                     !- Field 1506
    Until: 13:00,             !- Field 1507
    0.05,                     !- Field 1508
    Until: 14:00,             !- Field 1509
    0.05,                     !- Field 1510
    Until: 15:00,             !- Field 1511
    0.05,                     !- Field 1512
    Until: 16:00,             !- Field 1513
    0.05,                     !- Field 1514
    Until: 17:00,             !- Field 1515
    0.1,                      !- Field 1516
    Until: 18:00,             !- Field 1517
    0.3,                      !- Field 1518
    Until: 19:00,             !- Field 1519
    0.6,                      !- Field 1520
    Until: 20:00,             !- Field 1521
    0.7,                      !- Field 1522
    Until: 21:00,             !- Field 1523
    0.6,                      !- Field 1524
    Until: 22:00,             !- Field 1525
    0.4,                      !- Field 1526
    Until: 23:00,             !- Field 1527
    0.2,                      !- Field 1528
    Until: 24:00,             !- Field 1529
    0.1,                      !- Field 1530
    For: Saturday,            !- Field 1531
    Until: 01:00,             !- Field 1532
    0.1,                      !- Field 1533
    Until: 02:00,             !- Field 1534
    0.1,                      !- Field 1535
    Until: 03:00,             !- Field 1536
    0.1,                      !- Field 1537
    Until: 04:00,             !- Field 1538
    0.1,                      !- Field 1539
    Until: 05:00,             !- Field 1540
    0.1,                      !- Field 1541
    Until: 06:00,             !- Field 1542
    0.1,                      !- Field 1543
    Until: 07:00,             !- Field 1544
    0.2,                      !- Field 1545
    Until: 08:00,             !- Field 1546
    0.5,                      !- Field 1547
    Until: 09:00,             !- Field 1548
    0.3,                      !- Field 1549
    Until: 10:00,             !- Field 1550
    0.1,                      !- Field 1551
    Until: 11:00,             !- Field 1552
    0.1,                      !- Field 1553
    Until: 12:00,             !- Field 1554
    0.1,                      !- Field 1555
    Until: 13:00,             !- Field 1556
    0.1,                      !- Field 1557
    Until: 14:00,             !- Field 1558
    0.1,                      !- Field 1559
    Until: 15:00,             !- Field 1560
    0.1,                      !- Field 1561
    Until: 16:00,             !- Field 1562
    0.1,                      !- Field 1563
    Until: 17:00,             !- Field 1564
    0.2,                      !- Field 1565
    Until: 18:00,             !- Field 1566
    0.4,                      !- Field 1567
    Until: 19:00,             !- Field 1568
    0.6,                      !- Field 1569
    Until: 20:00,             !- Field 1570
    0.7,                      !- Field 1571
    Until: 21:00,             !- Field 1572
    0.6,                      !- Field 1573
    Until: 22:00,             !- Field 1574
    0.4,                      !- Field 1575
    Until: 23:00,             !- Field 1576
    0.2,                      !- Field 1577
    Until: 24:00,             !- Field 1578
    0.1,                      !- Field 1579
    For: Sunday Holidays AllOtherDays,    !- Field 1580
    Until: 01:00,             !- Field 1581
    0.1,                      !- Field 1582
    Until: 02:00,             !- Field 1583
    0.1,                      !- Field 1584
    Until: 03:00,             !- Field 1585
    0.1,                      !- Field 1586
    Until: 04:00,             !- Field 1587
    0.1,                      !- Field 1588
    Until: 05:00,             !- Field 1589
    0.1,                      !- Field 1590
    Until: 06:00,             !- Field 1591
    0.1,                      !- Field 1592
    Until: 07:00,             !- Field 1593
    0.2,                      !- Field 1594
    Until: 08:00,             !- Field 1595
    0.4,                      !- Field 1596
    Until: 09:00,             !- Field 1597
    0.4,                      !- Field 1598
    Until: 10:00,             !- Field 1599
    0.2,                      !- Field 1600
    Until: 11:00,             !- Field 1601
    0.1,                      !- Field 1602
    Until: 12:00,             !- Field 1603
    0.1,                      !- Field 1604
    Until: 13:00,             !- Field 1605
    0.1,                      !- Field 1606
    Until: 14:00,             !- Field 1607
    0.1,                      !- Field 1608
    Until: 15:00,             !- Field 1609
    0.1,                      !- Field 1610
    Until: 16:00,             !- Field 1611
    0.1,                      !- Field 1612
    Until: 17:00,             !- Field 1613
    0.2,                      !- Field 1614
    Until: 18:00,             !- Field 1615
    0.3,                      !- Field 1616
    Until: 19:00,             !- Field 1617
    0.5,                      !- Field 1618
    Until: 20:00,             !- Field 1619
    0.6,                      !- Field 1620
    Until: 21:00,             !- Field 1621
    0.5,                      !- Field 1622
    Until: 22:00,             !- Field 1623
    0.3,                      !- Field 1624
    Until: 23:00,             !- Field 1625
    0.2,                      !- Field 1626
    Until: 24:00,             !- Field 1627
    0.1,                      !- Field 1628
    Through: 12/31,           !- Field 1629
    For: Weekdays,            !- Field 1630
    Until: 01:00,             !- Field 1631
    0.1,                      !- Field 1632
    Until: 02:00,             !- Field 1633
    0.1,                      !- Field 1634
    Until: 03:00,             !- Field 1635
    0.1,                      !- Field 1636
    Until: 04:00,             !- Field 1637
    0.1,                      !- Field 1638
    Until: 05:00,             !- Field 1639
    0.1,                      !- Field 1640
    Until: 06:00,             !- Field 1641
    0.1,                      !- Field 1642
    Until: 07:00,             !- Field 1643
    0.3,                      !- Field 1644
    Until: 08:00,             !- Field 1645
    0.6,                      !- Field 1646
    Until: 09:00,             !- Field 1647
    0.1,                      !- Field 1648
    Until: 10:00,             !- Field 1649
    0.05,                     !- Field 1650
    Until: 11:00,             !- Field 1651
    0.05,                     !- Field 1652
    Until: 12:00,             !- Field 1653
    0.05,                     !- Field 1654
    Until: 13:00,             !- Field 1655
    0.05,                     !- Field 1656
    Until: 14:00,             !- Field 1657
    0.05,                     !- Field 1658
    Until: 15:00,             !- Field 1659
    0.05,                     !- Field 1660
    Until: 16:00,             !- Field 1661
    0.05,                     !- Field 1662
    Until: 17:00,             !- Field 1663
    0.1,                      !- Field 1664
    Until: 18:00,             !- Field 1665
    0.3,                      !- Field 1666
    Until: 19:00,             !- Field 1667
    0.6,                      !- Field 1668
    Until: 20:00,             !- Field 1669
    0.7,                      !- Field 1670
    Until: 21:00,             !- Field 1671
    0.6,                      !- Field 1672
    Until: 22:00,             !- Field 1673
    0.4,                      !- Field 1674
    Until: 23:00,             !- Field 1675
    0.2,                      !- Field 1676
    Until: 24:00,             !- Field 1677
    0.1,                      !- Field 1678
    For: Saturday,            !- Field 1679
    Until: 01:00,             !- Field 1680
    0.1,                      !- Field 1681
    Until: 02:00,             !- Field 1682
    0.1,                      !- Field 1683
    Until: 03:00,             !- Field 1684
    0.1,                      !- Field 1685
    Until: 04:00,             !- Field 1686
    0.1,                      !- Field 1687
    Until: 05:00,             !- Field 1688
    0.1,                      !- Field 1689
    Until: 06:00,             !- Field 1690
    0.1,                      !- Field 1691
    Until: 07:00,             !- Field 1692
    0.2,                      !- Field 1693
    Until: 08:00,             !- Field 1694
    0.5,                      !- Field 1695
    Until: 09:00,             !- Field 1696
    0.3,                      !- Field 1697
    Until: 10:00,             !- Field 1698
    0.1,                      !- Field 1699
    Until: 11:00,             !- Field 1700
    0.1,                      !- Field 1701
    Until: 12:00,             !- Field 1702
    0.1,                      !- Field 1703
    Until: 13:00,             !- Field 1704
    0.1,                      !- Field 1705
    Until: 14:00,             !- Field 1706
    0.1,                      !- Field 1707
    Until: 15:00,             !- Field 1708
    0.1,                      !- Field 1709
    Until: 16:00,             !- Field 1710
    0.1,                      !- Field 1711
    Until: 17:00,             !- Field 1712
    0.2,                      !- Field 1713
    Until: 18:00,             !- Field 1714
    0.4,                      !- Field 1715
    Until: 19:00,             !- Field 1716
    0.6,                      !- Field 1717
    Until: 20:00,             !- Field 1718
    0.7,                      !- Field 1719
    Until: 21:00,             !- Field 1720
    0.6,                      !- Field 1721
    Until: 22:00,             !- Field 1722
    0.4,                      !- Field 1723
    Until: 23:00,             !- Field 1724
    0.2,                      !- Field 1725
    Until: 24:00,             !- Field 1726
    0.1,                      !- Field 1727
    For: Sunday Holidays AllOtherDays,    !- Field 1728
    Until: 01:00,             !- Field 1729
    0.1,                      !- Field 1730
    Until: 02:00,             !- Field 1731
    0.1,                      !- Field 1732
    Until: 03:00,             !- Field 1733
    0.1,                      !- Field 1734
    Until: 04:00,             !- Field 1735
    0.1,                      !- Field 1736
    Until: 05:00,             !- Field 1737
    0.1,                      !- Field 1738
    Until: 06:00,             !- Field 1739
    0.1,                      !- Field 1740
    Until: 07:00,             !- Field 1741
    0.2,                      !- Field 1742
    Until: 08:00,             !- Field 1743
    0.4,                      !- Field 1744
    Until: 09:00,             !- Field 1745
    0.4,                      !- Field 1746
    Until: 10:00,             !- Field 1747
    0.2,                      !- Field 1748
    Until: 11:00,             !- Field 1749
    0.1,                      !- Field 1750
    Until: 12:00,             !- Field 1751
    0.1,                      !- Field 1752
    Until: 13:00,             !- Field 1753
    0.1,                      !- Field 1754
    Until: 14:00,             !- Field 1755
    0.1,                      !- Field 1756
    Until: 15:00,             !- Field 1757
    0.1,                      !- Field 1758
    Until: 16:00,             !- Field 1759
    0.1,                      !- Field 1760
    Until: 17:00,             !- Field 1761
    0.2,                      !- Field 1762
    Until: 18:00,             !- Field 1763
    0.3,                      !- Field 1764
    Until: 19:00,             !- Field 1765
    0.5,                      !- Field 1766
    Until: 20:00,             !- Field 1767
    0.6,                      !- Field 1768
    Until: 21:00,             !- Field 1769
    0.5,                      !- Field 1770
    Until: 22:00,             !- Field 1771
    0.3,                      !- Field 1772
    Until: 23:00,             !- Field 1773
    0.2,                      !- Field 1774
    Until: 24:00,             !- Field 1775
    0.1;                      !- Field 1776

Schedule:Compact,
    AUX_SCHED,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 1/31,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 02:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 03:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 04:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 05:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 06:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 07:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 08:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 09:00,             !- Field 19
    0.5,                      !- Field 20
    Until: 10:00,             !- Field 21
    0.5,                      !- Field 22
    Until: 11:00,             !- Field 23
    0.5,                      !- Field 24
    Until: 12:00,             !- Field 25
    0.5,                      !- Field 26
    Until: 13:00,             !- Field 27
    0.5,                      !- Field 28
    Until: 14:00,             !- Field 29
    0.5,                      !- Field 30
    Until: 15:00,             !- Field 31
    0.5,                      !- Field 32
    Until: 16:00,             !- Field 33
    0.5,                      !- Field 34
    Until: 17:00,             !- Field 35
    0.5,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.5,                      !- Field 38
    Until: 19:00,             !- Field 39
    0.5,                      !- Field 40
    Until: 20:00,             !- Field 41
    0.5,                      !- Field 42
    Until: 21:00,             !- Field 43
    0.5,                      !- Field 44
    Until: 22:00,             !- Field 45
    0.5,                      !- Field 46
    Until: 23:00,             !- Field 47
    0.5,                      !- Field 48
    Until: 24:00,             !- Field 49
    0.5,                      !- Field 50
    For: Saturday,            !- Field 51
    Until: 01:00,             !- Field 52
    0.5,                      !- Field 53
    Until: 02:00,             !- Field 54
    0.5,                      !- Field 55
    Until: 03:00,             !- Field 56
    0.5,                      !- Field 57
    Until: 04:00,             !- Field 58
    0.5,                      !- Field 59
    Until: 05:00,             !- Field 60
    0.5,                      !- Field 61
    Until: 06:00,             !- Field 62
    0.5,                      !- Field 63
    Until: 07:00,             !- Field 64
    0.5,                      !- Field 65
    Until: 08:00,             !- Field 66
    0.5,                      !- Field 67
    Until: 09:00,             !- Field 68
    0.5,                      !- Field 69
    Until: 10:00,             !- Field 70
    0.5,                      !- Field 71
    Until: 11:00,             !- Field 72
    0.5,                      !- Field 73
    Until: 12:00,             !- Field 74
    0.5,                      !- Field 75
    Until: 13:00,             !- Field 76
    0.5,                      !- Field 77
    Until: 14:00,             !- Field 78
    0.5,                      !- Field 79
    Until: 15:00,             !- Field 80
    0.5,                      !- Field 81
    Until: 16:00,             !- Field 82
    0.5,                      !- Field 83
    Until: 17:00,             !- Field 84
    0.5,                      !- Field 85
    Until: 18:00,             !- Field 86
    0.5,                      !- Field 87
    Until: 19:00,             !- Field 88
    0.5,                      !- Field 89
    Until: 20:00,             !- Field 90
    0.5,                      !- Field 91
    Until: 21:00,             !- Field 92
    0.5,                      !- Field 93
    Until: 22:00,             !- Field 94
    0.5,                      !- Field 95
    Until: 23:00,             !- Field 96
    0.5,                      !- Field 97
    Until: 24:00,             !- Field 98
    0.5,                      !- Field 99
    For: Sunday Holidays AllOtherDays,    !- Field 100
    Until: 01:00,             !- Field 101
    0.5,                      !- Field 102
    Until: 02:00,             !- Field 103
    0.5,                      !- Field 104
    Until: 03:00,             !- Field 105
    0.5,                      !- Field 106
    Until: 04:00,             !- Field 107
    0.5,                      !- Field 108
    Until: 05:00,             !- Field 109
    0.5,                      !- Field 110
    Until: 06:00,             !- Field 111
    0.5,                      !- Field 112
    Until: 07:00,             !- Field 113
    0.5,                      !- Field 114
    Until: 08:00,             !- Field 115
    0.5,                      !- Field 116
    Until: 09:00,             !- Field 117
    0.5,                      !- Field 118
    Until: 10:00,             !- Field 119
    0.5,                      !- Field 120
    Until: 11:00,             !- Field 121
    0.5,                      !- Field 122
    Until: 12:00,             !- Field 123
    0.5,                      !- Field 124
    Until: 13:00,             !- Field 125
    0.5,                      !- Field 126
    Until: 14:00,             !- Field 127
    0.5,                      !- Field 128
    Until: 15:00,             !- Field 129
    0.5,                      !- Field 130
    Until: 16:00,             !- Field 131
    0.5,                      !- Field 132
    Until: 17:00,             !- Field 133
    0.5,                      !- Field 134
    Until: 18:00,             !- Field 135
    0.5,                      !- Field 136
    Until: 19:00,             !- Field 137
    0.5,                      !- Field 138
    Until: 20:00,             !- Field 139
    0.5,                      !- Field 140
    Until: 21:00,             !- Field 141
    0.5,                      !- Field 142
    Until: 22:00,             !- Field 143
    0.5,                      !- Field 144
    Until: 23:00,             !- Field 145
    0.5,                      !- Field 146
    Until: 24:00,             !- Field 147
    0.5,                      !- Field 148
    Through: 2/28,            !- Field 149
    For: Weekdays,            !- Field 150
    Until: 01:00,             !- Field 151
    0.5,                      !- Field 152
    Until: 02:00,             !- Field 153
    0.5,                      !- Field 154
    Until: 03:00,             !- Field 155
    0.5,                      !- Field 156
    Until: 04:00,             !- Field 157
    0.5,                      !- Field 158
    Until: 05:00,             !- Field 159
    0.5,                      !- Field 160
    Until: 06:00,             !- Field 161
    0.5,                      !- Field 162
    Until: 07:00,             !- Field 163
    0.5,                      !- Field 164
    Until: 08:00,             !- Field 165
    0.5,                      !- Field 166
    Until: 09:00,             !- Field 167
    0.5,                      !- Field 168
    Until: 10:00,             !- Field 169
    0.5,                      !- Field 170
    Until: 11:00,             !- Field 171
    0.5,                      !- Field 172
    Until: 12:00,             !- Field 173
    0.5,                      !- Field 174
    Until: 13:00,             !- Field 175
    0.5,                      !- Field 176
    Until: 14:00,             !- Field 177
    0.5,                      !- Field 178
    Until: 15:00,             !- Field 179
    0.5,                      !- Field 180
    Until: 16:00,             !- Field 181
    0.5,                      !- Field 182
    Until: 17:00,             !- Field 183
    0.5,                      !- Field 184
    Until: 18:00,             !- Field 185
    0.5,                      !- Field 186
    Until: 19:00,             !- Field 187
    0.5,                      !- Field 188
    Until: 20:00,             !- Field 189
    0.5,                      !- Field 190
    Until: 21:00,             !- Field 191
    0.5,                      !- Field 192
    Until: 22:00,             !- Field 193
    0.5,                      !- Field 194
    Until: 23:00,             !- Field 195
    0.5,                      !- Field 196
    Until: 24:00,             !- Field 197
    0.5,                      !- Field 198
    For: Saturday,            !- Field 199
    Until: 01:00,             !- Field 200
    0.5,                      !- Field 201
    Until: 02:00,             !- Field 202
    0.5,                      !- Field 203
    Until: 03:00,             !- Field 204
    0.5,                      !- Field 205
    Until: 04:00,             !- Field 206
    0.5,                      !- Field 207
    Until: 05:00,             !- Field 208
    0.5,                      !- Field 209
    Until: 06:00,             !- Field 210
    0.5,                      !- Field 211
    Until: 07:00,             !- Field 212
    0.5,                      !- Field 213
    Until: 08:00,             !- Field 214
    0.5,                      !- Field 215
    Until: 09:00,             !- Field 216
    0.5,                      !- Field 217
    Until: 10:00,             !- Field 218
    0.5,                      !- Field 219
    Until: 11:00,             !- Field 220
    0.5,                      !- Field 221
    Until: 12:00,             !- Field 222
    0.5,                      !- Field 223
    Until: 13:00,             !- Field 224
    0.5,                      !- Field 225
    Until: 14:00,             !- Field 226
    0.5,                      !- Field 227
    Until: 15:00,             !- Field 228
    0.5,                      !- Field 229
    Until: 16:00,             !- Field 230
    0.5,                      !- Field 231
    Until: 17:00,             !- Field 232
    0.5,                      !- Field 233
    Until: 18:00,             !- Field 234
    0.5,                      !- Field 235
    Until: 19:00,             !- Field 236
    0.5,                      !- Field 237
    Until: 20:00,             !- Field 238
    0.5,                      !- Field 239
    Until: 21:00,             !- Field 240
    0.5,                      !- Field 241
    Until: 22:00,             !- Field 242
    0.5,                      !- Field 243
    Until: 23:00,             !- Field 244
    0.5,                      !- Field 245
    Until: 24:00,             !- Field 246
    0.5,                      !- Field 247
    For: Sunday Holidays AllOtherDays,    !- Field 248
    Until: 01:00,             !- Field 249
    0.5,                      !- Field 250
    Until: 02:00,             !- Field 251
    0.5,                      !- Field 252
    Until: 03:00,             !- Field 253
    0.5,                      !- Field 254
    Until: 04:00,             !- Field 255
    0.5,                      !- Field 256
    Until: 05:00,             !- Field 257
    0.5,                      !- Field 258
    Until: 06:00,             !- Field 259
    0.5,                      !- Field 260
    Until: 07:00,             !- Field 261
    0.5,                      !- Field 262
    Until: 08:00,             !- Field 263
    0.5,                      !- Field 264
    Until: 09:00,             !- Field 265
    0.5,                      !- Field 266
    Until: 10:00,             !- Field 267
    0.5,                      !- Field 268
    Until: 11:00,             !- Field 269
    0.5,                      !- Field 270
    Until: 12:00,             !- Field 271
    0.5,                      !- Field 272
    Until: 13:00,             !- Field 273
    0.5,                      !- Field 274
    Until: 14:00,             !- Field 275
    0.5,                      !- Field 276
    Until: 15:00,             !- Field 277
    0.5,                      !- Field 278
    Until: 16:00,             !- Field 279
    0.5,                      !- Field 280
    Until: 17:00,             !- Field 281
    0.5,                      !- Field 282
    Until: 18:00,             !- Field 283
    0.5,                      !- Field 284
    Until: 19:00,             !- Field 285
    0.5,                      !- Field 286
    Until: 20:00,             !- Field 287
    0.5,                      !- Field 288
    Until: 21:00,             !- Field 289
    0.5,                      !- Field 290
    Until: 22:00,             !- Field 291
    0.5,                      !- Field 292
    Until: 23:00,             !- Field 293
    0.5,                      !- Field 294
    Until: 24:00,             !- Field 295
    0.5,                      !- Field 296
    Through: 3/31,            !- Field 297
    For: Weekdays,            !- Field 298
    Until: 01:00,             !- Field 299
    0.5,                      !- Field 300
    Until: 02:00,             !- Field 301
    0.5,                      !- Field 302
    Until: 03:00,             !- Field 303
    0.5,                      !- Field 304
    Until: 04:00,             !- Field 305
    0.5,                      !- Field 306
    Until: 05:00,             !- Field 307
    0.5,                      !- Field 308
    Until: 06:00,             !- Field 309
    0.5,                      !- Field 310
    Until: 07:00,             !- Field 311
    0.5,                      !- Field 312
    Until: 08:00,             !- Field 313
    0.5,                      !- Field 314
    Until: 09:00,             !- Field 315
    0.5,                      !- Field 316
    Until: 10:00,             !- Field 317
    0.5,                      !- Field 318
    Until: 11:00,             !- Field 319
    0.5,                      !- Field 320
    Until: 12:00,             !- Field 321
    0.5,                      !- Field 322
    Until: 13:00,             !- Field 323
    0.5,                      !- Field 324
    Until: 14:00,             !- Field 325
    0.5,                      !- Field 326
    Until: 15:00,             !- Field 327
    0.5,                      !- Field 328
    Until: 16:00,             !- Field 329
    0.5,                      !- Field 330
    Until: 17:00,             !- Field 331
    0.5,                      !- Field 332
    Until: 18:00,             !- Field 333
    0.5,                      !- Field 334
    Until: 19:00,             !- Field 335
    0.5,                      !- Field 336
    Until: 20:00,             !- Field 337
    0.5,                      !- Field 338
    Until: 21:00,             !- Field 339
    0.5,                      !- Field 340
    Until: 22:00,             !- Field 341
    0.5,                      !- Field 342
    Until: 23:00,             !- Field 343
    0.5,                      !- Field 344
    Until: 24:00,             !- Field 345
    0.5,                      !- Field 346
    For: Saturday,            !- Field 347
    Until: 01:00,             !- Field 348
    0.5,                      !- Field 349
    Until: 02:00,             !- Field 350
    0.5,                      !- Field 351
    Until: 03:00,             !- Field 352
    0.5,                      !- Field 353
    Until: 04:00,             !- Field 354
    0.5,                      !- Field 355
    Until: 05:00,             !- Field 356
    0.5,                      !- Field 357
    Until: 06:00,             !- Field 358
    0.5,                      !- Field 359
    Until: 07:00,             !- Field 360
    0.5,                      !- Field 361
    Until: 08:00,             !- Field 362
    0.5,                      !- Field 363
    Until: 09:00,             !- Field 364
    0.5,                      !- Field 365
    Until: 10:00,             !- Field 366
    0.5,                      !- Field 367
    Until: 11:00,             !- Field 368
    0.5,                      !- Field 369
    Until: 12:00,             !- Field 370
    0.5,                      !- Field 371
    Until: 13:00,             !- Field 372
    0.5,                      !- Field 373
    Until: 14:00,             !- Field 374
    0.5,                      !- Field 375
    Until: 15:00,             !- Field 376
    0.5,                      !- Field 377
    Until: 16:00,             !- Field 378
    0.5,                      !- Field 379
    Until: 17:00,             !- Field 380
    0.5,                      !- Field 381
    Until: 18:00,             !- Field 382
    0.5,                      !- Field 383
    Until: 19:00,             !- Field 384
    0.5,                      !- Field 385
    Until: 20:00,             !- Field 386
    0.5,                      !- Field 387
    Until: 21:00,             !- Field 388
    0.5,                      !- Field 389
    Until: 22:00,             !- Field 390
    0.5,                      !- Field 391
    Until: 23:00,             !- Field 392
    0.5,                      !- Field 393
    Until: 24:00,             !- Field 394
    0.5,                      !- Field 395
    For: Sunday Holidays AllOtherDays,    !- Field 396
    Until: 01:00,             !- Field 397
    0.5,                      !- Field 398
    Until: 02:00,             !- Field 399
    0.5,                      !- Field 400
    Until: 03:00,             !- Field 401
    0.5,                      !- Field 402
    Until: 04:00,             !- Field 403
    0.5,                      !- Field 404
    Until: 05:00,             !- Field 405
    0.5,                      !- Field 406
    Until: 06:00,             !- Field 407
    0.5,                      !- Field 408
    Until: 07:00,             !- Field 409
    0.5,                      !- Field 410
    Until: 08:00,             !- Field 411
    0.5,                      !- Field 412
    Until: 09:00,             !- Field 413
    0.5,                      !- Field 414
    Until: 10:00,             !- Field 415
    0.5,                      !- Field 416
    Until: 11:00,             !- Field 417
    0.5,                      !- Field 418
    Until: 12:00,             !- Field 419
    0.5,                      !- Field 420
    Until: 13:00,             !- Field 421
    0.5,                      !- Field 422
    Until: 14:00,             !- Field 423
    0.5,                      !- Field 424
    Until: 15:00,             !- Field 425
    0.5,                      !- Field 426
    Until: 16:00,             !- Field 427
    0.5,                      !- Field 428
    Until: 17:00,             !- Field 429
    0.5,                      !- Field 430
    Until: 18:00,             !- Field 431
    0.5,                      !- Field 432
    Until: 19:00,             !- Field 433
    0.5,                      !- Field 434
    Until: 20:00,             !- Field 435
    0.5,                      !- Field 436
    Until: 21:00,             !- Field 437
    0.5,                      !- Field 438
    Until: 22:00,             !- Field 439
    0.5,                      !- Field 440
    Until: 23:00,             !- Field 441
    0.5,                      !- Field 442
    Until: 24:00,             !- Field 443
    0.5,                      !- Field 444
    Through: 4/30,            !- Field 445
    For: Weekdays,            !- Field 446
    Until: 01:00,             !- Field 447
    0.5,                      !- Field 448
    Until: 02:00,             !- Field 449
    0.5,                      !- Field 450
    Until: 03:00,             !- Field 451
    0.5,                      !- Field 452
    Until: 04:00,             !- Field 453
    0.5,                      !- Field 454
    Until: 05:00,             !- Field 455
    0.5,                      !- Field 456
    Until: 06:00,             !- Field 457
    0.5,                      !- Field 458
    Until: 07:00,             !- Field 459
    0.5,                      !- Field 460
    Until: 08:00,             !- Field 461
    0.5,                      !- Field 462
    Until: 09:00,             !- Field 463
    0.5,                      !- Field 464
    Until: 10:00,             !- Field 465
    0.5,                      !- Field 466
    Until: 11:00,             !- Field 467
    0.5,                      !- Field 468
    Until: 12:00,             !- Field 469
    0.5,                      !- Field 470
    Until: 13:00,             !- Field 471
    0.5,                      !- Field 472
    Until: 14:00,             !- Field 473
    0.5,                      !- Field 474
    Until: 15:00,             !- Field 475
    0.5,                      !- Field 476
    Until: 16:00,             !- Field 477
    0.5,                      !- Field 478
    Until: 17:00,             !- Field 479
    0.5,                      !- Field 480
    Until: 18:00,             !- Field 481
    0.5,                      !- Field 482
    Until: 19:00,             !- Field 483
    0.5,                      !- Field 484
    Until: 20:00,             !- Field 485
    0.5,                      !- Field 486
    Until: 21:00,             !- Field 487
    0.5,                      !- Field 488
    Until: 22:00,             !- Field 489
    0.5,                      !- Field 490
    Until: 23:00,             !- Field 491
    0.5,                      !- Field 492
    Until: 24:00,             !- Field 493
    0.5,                      !- Field 494
    For: Saturday,            !- Field 495
    Until: 01:00,             !- Field 496
    0.5,                      !- Field 497
    Until: 02:00,             !- Field 498
    0.5,                      !- Field 499
    Until: 03:00,             !- Field 500
    0.5,                      !- Field 501
    Until: 04:00,             !- Field 502
    0.5,                      !- Field 503
    Until: 05:00,             !- Field 504
    0.5,                      !- Field 505
    Until: 06:00,             !- Field 506
    0.5,                      !- Field 507
    Until: 07:00,             !- Field 508
    0.5,                      !- Field 509
    Until: 08:00,             !- Field 510
    0.5,                      !- Field 511
    Until: 09:00,             !- Field 512
    0.5,                      !- Field 513
    Until: 10:00,             !- Field 514
    0.5,                      !- Field 515
    Until: 11:00,             !- Field 516
    0.5,                      !- Field 517
    Until: 12:00,             !- Field 518
    0.5,                      !- Field 519
    Until: 13:00,             !- Field 520
    0.5,                      !- Field 521
    Until: 14:00,             !- Field 522
    0.5,                      !- Field 523
    Until: 15:00,             !- Field 524
    0.5,                      !- Field 525
    Until: 16:00,             !- Field 526
    0.5,                      !- Field 527
    Until: 17:00,             !- Field 528
    0.5,                      !- Field 529
    Until: 18:00,             !- Field 530
    0.5,                      !- Field 531
    Until: 19:00,             !- Field 532
    0.5,                      !- Field 533
    Until: 20:00,             !- Field 534
    0.5,                      !- Field 535
    Until: 21:00,             !- Field 536
    0.5,                      !- Field 537
    Until: 22:00,             !- Field 538
    0.5,                      !- Field 539
    Until: 23:00,             !- Field 540
    0.5,                      !- Field 541
    Until: 24:00,             !- Field 542
    0.5,                      !- Field 543
    For: Sunday Holidays AllOtherDays,    !- Field 544
    Until: 01:00,             !- Field 545
    0.5,                      !- Field 546
    Until: 02:00,             !- Field 547
    0.5,                      !- Field 548
    Until: 03:00,             !- Field 549
    0.5,                      !- Field 550
    Until: 04:00,             !- Field 551
    0.5,                      !- Field 552
    Until: 05:00,             !- Field 553
    0.5,                      !- Field 554
    Until: 06:00,             !- Field 555
    0.5,                      !- Field 556
    Until: 07:00,             !- Field 557
    0.5,                      !- Field 558
    Until: 08:00,             !- Field 559
    0.5,                      !- Field 560
    Until: 09:00,             !- Field 561
    0.5,                      !- Field 562
    Until: 10:00,             !- Field 563
    0.5,                      !- Field 564
    Until: 11:00,             !- Field 565
    0.5,                      !- Field 566
    Until: 12:00,             !- Field 567
    0.5,                      !- Field 568
    Until: 13:00,             !- Field 569
    0.5,                      !- Field 570
    Until: 14:00,             !- Field 571
    0.5,                      !- Field 572
    Until: 15:00,             !- Field 573
    0.5,                      !- Field 574
    Until: 16:00,             !- Field 575
    0.5,                      !- Field 576
    Until: 17:00,             !- Field 577
    0.5,                      !- Field 578
    Until: 18:00,             !- Field 579
    0.5,                      !- Field 580
    Until: 19:00,             !- Field 581
    0.5,                      !- Field 582
    Until: 20:00,             !- Field 583
    0.5,                      !- Field 584
    Until: 21:00,             !- Field 585
    0.5,                      !- Field 586
    Until: 22:00,             !- Field 587
    0.5,                      !- Field 588
    Until: 23:00,             !- Field 589
    0.5,                      !- Field 590
    Until: 24:00,             !- Field 591
    0.5,                      !- Field 592
    Through: 5/31,            !- Field 593
    For: Weekdays,            !- Field 594
    Until: 01:00,             !- Field 595
    0.5,                      !- Field 596
    Until: 02:00,             !- Field 597
    0.5,                      !- Field 598
    Until: 03:00,             !- Field 599
    0.5,                      !- Field 600
    Until: 04:00,             !- Field 601
    0.5,                      !- Field 602
    Until: 05:00,             !- Field 603
    0.5,                      !- Field 604
    Until: 06:00,             !- Field 605
    0.5,                      !- Field 606
    Until: 07:00,             !- Field 607
    0.5,                      !- Field 608
    Until: 08:00,             !- Field 609
    0.5,                      !- Field 610
    Until: 09:00,             !- Field 611
    0.5,                      !- Field 612
    Until: 10:00,             !- Field 613
    0.5,                      !- Field 614
    Until: 11:00,             !- Field 615
    0.5,                      !- Field 616
    Until: 12:00,             !- Field 617
    0.5,                      !- Field 618
    Until: 13:00,             !- Field 619
    0.5,                      !- Field 620
    Until: 14:00,             !- Field 621
    0.5,                      !- Field 622
    Until: 15:00,             !- Field 623
    0.5,                      !- Field 624
    Until: 16:00,             !- Field 625
    0.5,                      !- Field 626
    Until: 17:00,             !- Field 627
    0.5,                      !- Field 628
    Until: 18:00,             !- Field 629
    0.5,                      !- Field 630
    Until: 19:00,             !- Field 631
    0.5,                      !- Field 632
    Until: 20:00,             !- Field 633
    0.5,                      !- Field 634
    Until: 21:00,             !- Field 635
    0.5,                      !- Field 636
    Until: 22:00,             !- Field 637
    0.5,                      !- Field 638
    Until: 23:00,             !- Field 639
    0.5,                      !- Field 640
    Until: 24:00,             !- Field 641
    0.5,                      !- Field 642
    For: Saturday,            !- Field 643
    Until: 01:00,             !- Field 644
    0.5,                      !- Field 645
    Until: 02:00,             !- Field 646
    0.5,                      !- Field 647
    Until: 03:00,             !- Field 648
    0.5,                      !- Field 649
    Until: 04:00,             !- Field 650
    0.5,                      !- Field 651
    Until: 05:00,             !- Field 652
    0.5,                      !- Field 653
    Until: 06:00,             !- Field 654
    0.5,                      !- Field 655
    Until: 07:00,             !- Field 656
    0.5,                      !- Field 657
    Until: 08:00,             !- Field 658
    0.5,                      !- Field 659
    Until: 09:00,             !- Field 660
    0.5,                      !- Field 661
    Until: 10:00,             !- Field 662
    0.5,                      !- Field 663
    Until: 11:00,             !- Field 664
    0.5,                      !- Field 665
    Until: 12:00,             !- Field 666
    0.5,                      !- Field 667
    Until: 13:00,             !- Field 668
    0.5,                      !- Field 669
    Until: 14:00,             !- Field 670
    0.5,                      !- Field 671
    Until: 15:00,             !- Field 672
    0.5,                      !- Field 673
    Until: 16:00,             !- Field 674
    0.5,                      !- Field 675
    Until: 17:00,             !- Field 676
    0.5,                      !- Field 677
    Until: 18:00,             !- Field 678
    0.5,                      !- Field 679
    Until: 19:00,             !- Field 680
    0.5,                      !- Field 681
    Until: 20:00,             !- Field 682
    0.5,                      !- Field 683
    Until: 21:00,             !- Field 684
    0.5,                      !- Field 685
    Until: 22:00,             !- Field 686
    0.5,                      !- Field 687
    Until: 23:00,             !- Field 688
    0.5,                      !- Field 689
    Until: 24:00,             !- Field 690
    0.5,                      !- Field 691
    For: Sunday Holidays AllOtherDays,    !- Field 692
    Until: 01:00,             !- Field 693
    0.5,                      !- Field 694
    Until: 02:00,             !- Field 695
    0.5,                      !- Field 696
    Until: 03:00,             !- Field 697
    0.5,                      !- Field 698
    Until: 04:00,             !- Field 699
    0.5,                      !- Field 700
    Until: 05:00,             !- Field 701
    0.5,                      !- Field 702
    Until: 06:00,             !- Field 703
    0.5,                      !- Field 704
    Until: 07:00,             !- Field 705
    0.5,                      !- Field 706
    Until: 08:00,             !- Field 707
    0.5,                      !- Field 708
    Until: 09:00,             !- Field 709
    0.5,                      !- Field 710
    Until: 10:00,             !- Field 711
    0.5,                      !- Field 712
    Until: 11:00,             !- Field 713
    0.5,                      !- Field 714
    Until: 12:00,             !- Field 715
    0.5,                      !- Field 716
    Until: 13:00,             !- Field 717
    0.5,                      !- Field 718
    Until: 14:00,             !- Field 719
    0.5,                      !- Field 720
    Until: 15:00,             !- Field 721
    0.5,                      !- Field 722
    Until: 16:00,             !- Field 723
    0.5,                      !- Field 724
    Until: 17:00,             !- Field 725
    0.5,                      !- Field 726
    Until: 18:00,             !- Field 727
    0.5,                      !- Field 728
    Until: 19:00,             !- Field 729
    0.5,                      !- Field 730
    Until: 20:00,             !- Field 731
    0.5,                      !- Field 732
    Until: 21:00,             !- Field 733
    0.5,                      !- Field 734
    Until: 22:00,             !- Field 735
    0.5,                      !- Field 736
    Until: 23:00,             !- Field 737
    0.5,                      !- Field 738
    Until: 24:00,             !- Field 739
    0.5,                      !- Field 740
    Through: 6/30,            !- Field 741
    For: Weekdays,            !- Field 742
    Until: 01:00,             !- Field 743
    0.5,                      !- Field 744
    Until: 02:00,             !- Field 745
    0.5,                      !- Field 746
    Until: 03:00,             !- Field 747
    0.5,                      !- Field 748
    Until: 04:00,             !- Field 749
    0.5,                      !- Field 750
    Until: 05:00,             !- Field 751
    0.5,                      !- Field 752
    Until: 06:00,             !- Field 753
    0.5,                      !- Field 754
    Until: 07:00,             !- Field 755
    0.5,                      !- Field 756
    Until: 08:00,             !- Field 757
    0.5,                      !- Field 758
    Until: 09:00,             !- Field 759
    0.5,                      !- Field 760
    Until: 10:00,             !- Field 761
    0.5,                      !- Field 762
    Until: 11:00,             !- Field 763
    0.5,                      !- Field 764
    Until: 12:00,             !- Field 765
    0.5,                      !- Field 766
    Until: 13:00,             !- Field 767
    0.5,                      !- Field 768
    Until: 14:00,             !- Field 769
    0.5,                      !- Field 770
    Until: 15:00,             !- Field 771
    0.5,                      !- Field 772
    Until: 16:00,             !- Field 773
    0.5,                      !- Field 774
    Until: 17:00,             !- Field 775
    0.5,                      !- Field 776
    Until: 18:00,             !- Field 777
    0.5,                      !- Field 778
    Until: 19:00,             !- Field 779
    0.5,                      !- Field 780
    Until: 20:00,             !- Field 781
    0.5,                      !- Field 782
    Until: 21:00,             !- Field 783
    0.5,                      !- Field 784
    Until: 22:00,             !- Field 785
    0.5,                      !- Field 786
    Until: 23:00,             !- Field 787
    0.5,                      !- Field 788
    Until: 24:00,             !- Field 789
    0.5,                      !- Field 790
    For: Saturday,            !- Field 791
    Until: 01:00,             !- Field 792
    0.5,                      !- Field 793
    Until: 02:00,             !- Field 794
    0.5,                      !- Field 795
    Until: 03:00,             !- Field 796
    0.5,                      !- Field 797
    Until: 04:00,             !- Field 798
    0.5,                      !- Field 799
    Until: 05:00,             !- Field 800
    0.5,                      !- Field 801
    Until: 06:00,             !- Field 802
    0.5,                      !- Field 803
    Until: 07:00,             !- Field 804
    0.5,                      !- Field 805
    Until: 08:00,             !- Field 806
    0.5,                      !- Field 807
    Until: 09:00,             !- Field 808
    0.5,                      !- Field 809
    Until: 10:00,             !- Field 810
    0.5,                      !- Field 811
    Until: 11:00,             !- Field 812
    0.5,                      !- Field 813
    Until: 12:00,             !- Field 814
    0.5,                      !- Field 815
    Until: 13:00,             !- Field 816
    0.5,                      !- Field 817
    Until: 14:00,             !- Field 818
    0.5,                      !- Field 819
    Until: 15:00,             !- Field 820
    0.5,                      !- Field 821
    Until: 16:00,             !- Field 822
    0.5,                      !- Field 823
    Until: 17:00,             !- Field 824
    0.5,                      !- Field 825
    Until: 18:00,             !- Field 826
    0.5,                      !- Field 827
    Until: 19:00,             !- Field 828
    0.5,                      !- Field 829
    Until: 20:00,             !- Field 830
    0.5,                      !- Field 831
    Until: 21:00,             !- Field 832
    0.5,                      !- Field 833
    Until: 22:00,             !- Field 834
    0.5,                      !- Field 835
    Until: 23:00,             !- Field 836
    0.5,                      !- Field 837
    Until: 24:00,             !- Field 838
    0.5,                      !- Field 839
    For: Sunday Holidays AllOtherDays,    !- Field 840
    Until: 01:00,             !- Field 841
    0.5,                      !- Field 842
    Until: 02:00,             !- Field 843
    0.5,                      !- Field 844
    Until: 03:00,             !- Field 845
    0.5,                      !- Field 846
    Until: 04:00,             !- Field 847
    0.5,                      !- Field 848
    Until: 05:00,             !- Field 849
    0.5,                      !- Field 850
    Until: 06:00,             !- Field 851
    0.5,                      !- Field 852
    Until: 07:00,             !- Field 853
    0.5,                      !- Field 854
    Until: 08:00,             !- Field 855
    0.5,                      !- Field 856
    Until: 09:00,             !- Field 857
    0.5,                      !- Field 858
    Until: 10:00,             !- Field 859
    0.5,                      !- Field 860
    Until: 11:00,             !- Field 861
    0.5,                      !- Field 862
    Until: 12:00,             !- Field 863
    0.5,                      !- Field 864
    Until: 13:00,             !- Field 865
    0.5,                      !- Field 866
    Until: 14:00,             !- Field 867
    0.5,                      !- Field 868
    Until: 15:00,             !- Field 869
    0.5,                      !- Field 870
    Until: 16:00,             !- Field 871
    0.5,                      !- Field 872
    Until: 17:00,             !- Field 873
    0.5,                      !- Field 874
    Until: 18:00,             !- Field 875
    0.5,                      !- Field 876
    Until: 19:00,             !- Field 877
    0.5,                      !- Field 878
    Until: 20:00,             !- Field 879
    0.5,                      !- Field 880
    Until: 21:00,             !- Field 881
    0.5,                      !- Field 882
    Until: 22:00,             !- Field 883
    0.5,                      !- Field 884
    Until: 23:00,             !- Field 885
    0.5,                      !- Field 886
    Until: 24:00,             !- Field 887
    0.5,                      !- Field 888
    Through: 7/31,            !- Field 889
    For: Weekdays,            !- Field 890
    Until: 01:00,             !- Field 891
    0.5,                      !- Field 892
    Until: 02:00,             !- Field 893
    0.5,                      !- Field 894
    Until: 03:00,             !- Field 895
    0.5,                      !- Field 896
    Until: 04:00,             !- Field 897
    0.5,                      !- Field 898
    Until: 05:00,             !- Field 899
    0.5,                      !- Field 900
    Until: 06:00,             !- Field 901
    0.5,                      !- Field 902
    Until: 07:00,             !- Field 903
    0.5,                      !- Field 904
    Until: 08:00,             !- Field 905
    0.5,                      !- Field 906
    Until: 09:00,             !- Field 907
    0.5,                      !- Field 908
    Until: 10:00,             !- Field 909
    0.5,                      !- Field 910
    Until: 11:00,             !- Field 911
    0.5,                      !- Field 912
    Until: 12:00,             !- Field 913
    0.5,                      !- Field 914
    Until: 13:00,             !- Field 915
    0.5,                      !- Field 916
    Until: 14:00,             !- Field 917
    0.5,                      !- Field 918
    Until: 15:00,             !- Field 919
    0.5,                      !- Field 920
    Until: 16:00,             !- Field 921
    0.5,                      !- Field 922
    Until: 17:00,             !- Field 923
    0.5,                      !- Field 924
    Until: 18:00,             !- Field 925
    0.5,                      !- Field 926
    Until: 19:00,             !- Field 927
    0.5,                      !- Field 928
    Until: 20:00,             !- Field 929
    0.5,                      !- Field 930
    Until: 21:00,             !- Field 931
    0.5,                      !- Field 932
    Until: 22:00,             !- Field 933
    0.5,                      !- Field 934
    Until: 23:00,             !- Field 935
    0.5,                      !- Field 936
    Until: 24:00,             !- Field 937
    0.5,                      !- Field 938
    For: Saturday,            !- Field 939
    Until: 01:00,             !- Field 940
    0.5,                      !- Field 941
    Until: 02:00,             !- Field 942
    0.5,                      !- Field 943
    Until: 03:00,             !- Field 944
    0.5,                      !- Field 945
    Until: 04:00,             !- Field 946
    0.5,                      !- Field 947
    Until: 05:00,             !- Field 948
    0.5,                      !- Field 949
    Until: 06:00,             !- Field 950
    0.5,                      !- Field 951
    Until: 07:00,             !- Field 952
    0.5,                      !- Field 953
    Until: 08:00,             !- Field 954
    0.5,                      !- Field 955
    Until: 09:00,             !- Field 956
    0.5,                      !- Field 957
    Until: 10:00,             !- Field 958
    0.5,                      !- Field 959
    Until: 11:00,             !- Field 960
    0.5,                      !- Field 961
    Until: 12:00,             !- Field 962
    0.5,                      !- Field 963
    Until: 13:00,             !- Field 964
    0.5,                      !- Field 965
    Until: 14:00,             !- Field 966
    0.5,                      !- Field 967
    Until: 15:00,             !- Field 968
    0.5,                      !- Field 969
    Until: 16:00,             !- Field 970
    0.5,                      !- Field 971
    Until: 17:00,             !- Field 972
    0.5,                      !- Field 973
    Until: 18:00,             !- Field 974
    0.5,                      !- Field 975
    Until: 19:00,             !- Field 976
    0.5,                      !- Field 977
    Until: 20:00,             !- Field 978
    0.5,                      !- Field 979
    Until: 21:00,             !- Field 980
    0.5,                      !- Field 981
    Until: 22:00,             !- Field 982
    0.5,                      !- Field 983
    Until: 23:00,             !- Field 984
    0.5,                      !- Field 985
    Until: 24:00,             !- Field 986
    0.5,                      !- Field 987
    For: Sunday Holidays AllOtherDays,    !- Field 988
    Until: 01:00,             !- Field 989
    0.5,                      !- Field 990
    Until: 02:00,             !- Field 991
    0.5,                      !- Field 992
    Until: 03:00,             !- Field 993
    0.5,                      !- Field 994
    Until: 04:00,             !- Field 995
    0.5,                      !- Field 996
    Until: 05:00,             !- Field 997
    0.5,                      !- Field 998
    Until: 06:00,             !- Field 999
    0.5,                      !- Field 1000
    Until: 07:00,             !- Field 1001
    0.5,                      !- Field 1002
    Until: 08:00,             !- Field 1003
    0.5,                      !- Field 1004
    Until: 09:00,             !- Field 1005
    0.5,                      !- Field 1006
    Until: 10:00,             !- Field 1007
    0.5,                      !- Field 1008
    Until: 11:00,             !- Field 1009
    0.5,                      !- Field 1010
    Until: 12:00,             !- Field 1011
    0.5,                      !- Field 1012
    Until: 13:00,             !- Field 1013
    0.5,                      !- Field 1014
    Until: 14:00,             !- Field 1015
    0.5,                      !- Field 1016
    Until: 15:00,             !- Field 1017
    0.5,                      !- Field 1018
    Until: 16:00,             !- Field 1019
    0.5,                      !- Field 1020
    Until: 17:00,             !- Field 1021
    0.5,                      !- Field 1022
    Until: 18:00,             !- Field 1023
    0.5,                      !- Field 1024
    Until: 19:00,             !- Field 1025
    0.5,                      !- Field 1026
    Until: 20:00,             !- Field 1027
    0.5,                      !- Field 1028
    Until: 21:00,             !- Field 1029
    0.5,                      !- Field 1030
    Until: 22:00,             !- Field 1031
    0.5,                      !- Field 1032
    Until: 23:00,             !- Field 1033
    0.5,                      !- Field 1034
    Until: 24:00,             !- Field 1035
    0.5,                      !- Field 1036
    Through: 8/31,            !- Field 1037
    For: Weekdays,            !- Field 1038
    Until: 01:00,             !- Field 1039
    0.5,                      !- Field 1040
    Until: 02:00,             !- Field 1041
    0.5,                      !- Field 1042
    Until: 03:00,             !- Field 1043
    0.5,                      !- Field 1044
    Until: 04:00,             !- Field 1045
    0.5,                      !- Field 1046
    Until: 05:00,             !- Field 1047
    0.5,                      !- Field 1048
    Until: 06:00,             !- Field 1049
    0.5,                      !- Field 1050
    Until: 07:00,             !- Field 1051
    0.5,                      !- Field 1052
    Until: 08:00,             !- Field 1053
    0.5,                      !- Field 1054
    Until: 09:00,             !- Field 1055
    0.5,                      !- Field 1056
    Until: 10:00,             !- Field 1057
    0.5,                      !- Field 1058
    Until: 11:00,             !- Field 1059
    0.5,                      !- Field 1060
    Until: 12:00,             !- Field 1061
    0.5,                      !- Field 1062
    Until: 13:00,             !- Field 1063
    0.5,                      !- Field 1064
    Until: 14:00,             !- Field 1065
    0.5,                      !- Field 1066
    Until: 15:00,             !- Field 1067
    0.5,                      !- Field 1068
    Until: 16:00,             !- Field 1069
    0.5,                      !- Field 1070
    Until: 17:00,             !- Field 1071
    0.5,                      !- Field 1072
    Until: 18:00,             !- Field 1073
    0.5,                      !- Field 1074
    Until: 19:00,             !- Field 1075
    0.5,                      !- Field 1076
    Until: 20:00,             !- Field 1077
    0.5,                      !- Field 1078
    Until: 21:00,             !- Field 1079
    0.5,                      !- Field 1080
    Until: 22:00,             !- Field 1081
    0.5,                      !- Field 1082
    Until: 23:00,             !- Field 1083
    0.5,                      !- Field 1084
    Until: 24:00,             !- Field 1085
    0.5,                      !- Field 1086
    For: Saturday,            !- Field 1087
    Until: 01:00,             !- Field 1088
    0.5,                      !- Field 1089
    Until: 02:00,             !- Field 1090
    0.5,                      !- Field 1091
    Until: 03:00,             !- Field 1092
    0.5,                      !- Field 1093
    Until: 04:00,             !- Field 1094
    0.5,                      !- Field 1095
    Until: 05:00,             !- Field 1096
    0.5,                      !- Field 1097
    Until: 06:00,             !- Field 1098
    0.5,                      !- Field 1099
    Until: 07:00,             !- Field 1100
    0.5,                      !- Field 1101
    Until: 08:00,             !- Field 1102
    0.5,                      !- Field 1103
    Until: 09:00,             !- Field 1104
    0.5,                      !- Field 1105
    Until: 10:00,             !- Field 1106
    0.5,                      !- Field 1107
    Until: 11:00,             !- Field 1108
    0.5,                      !- Field 1109
    Until: 12:00,             !- Field 1110
    0.5,                      !- Field 1111
    Until: 13:00,             !- Field 1112
    0.5,                      !- Field 1113
    Until: 14:00,             !- Field 1114
    0.5,                      !- Field 1115
    Until: 15:00,             !- Field 1116
    0.5,                      !- Field 1117
    Until: 16:00,             !- Field 1118
    0.5,                      !- Field 1119
    Until: 17:00,             !- Field 1120
    0.5,                      !- Field 1121
    Until: 18:00,             !- Field 1122
    0.5,                      !- Field 1123
    Until: 19:00,             !- Field 1124
    0.5,                      !- Field 1125
    Until: 20:00,             !- Field 1126
    0.5,                      !- Field 1127
    Until: 21:00,             !- Field 1128
    0.5,                      !- Field 1129
    Until: 22:00,             !- Field 1130
    0.5,                      !- Field 1131
    Until: 23:00,             !- Field 1132
    0.5,                      !- Field 1133
    Until: 24:00,             !- Field 1134
    0.5,                      !- Field 1135
    For: Sunday Holidays AllOtherDays,    !- Field 1136
    Until: 01:00,             !- Field 1137
    0.5,                      !- Field 1138
    Until: 02:00,             !- Field 1139
    0.5,                      !- Field 1140
    Until: 03:00,             !- Field 1141
    0.5,                      !- Field 1142
    Until: 04:00,             !- Field 1143
    0.5,                      !- Field 1144
    Until: 05:00,             !- Field 1145
    0.5,                      !- Field 1146
    Until: 06:00,             !- Field 1147
    0.5,                      !- Field 1148
    Until: 07:00,             !- Field 1149
    0.5,                      !- Field 1150
    Until: 08:00,             !- Field 1151
    0.5,                      !- Field 1152
    Until: 09:00,             !- Field 1153
    0.5,                      !- Field 1154
    Until: 10:00,             !- Field 1155
    0.5,                      !- Field 1156
    Until: 11:00,             !- Field 1157
    0.5,                      !- Field 1158
    Until: 12:00,             !- Field 1159
    0.5,                      !- Field 1160
    Until: 13:00,             !- Field 1161
    0.5,                      !- Field 1162
    Until: 14:00,             !- Field 1163
    0.5,                      !- Field 1164
    Until: 15:00,             !- Field 1165
    0.5,                      !- Field 1166
    Until: 16:00,             !- Field 1167
    0.5,                      !- Field 1168
    Until: 17:00,             !- Field 1169
    0.5,                      !- Field 1170
    Until: 18:00,             !- Field 1171
    0.5,                      !- Field 1172
    Until: 19:00,             !- Field 1173
    0.5,                      !- Field 1174
    Until: 20:00,             !- Field 1175
    0.5,                      !- Field 1176
    Until: 21:00,             !- Field 1177
    0.5,                      !- Field 1178
    Until: 22:00,             !- Field 1179
    0.5,                      !- Field 1180
    Until: 23:00,             !- Field 1181
    0.5,                      !- Field 1182
    Until: 24:00,             !- Field 1183
    0.5,                      !- Field 1184
    Through: 9/30,            !- Field 1185
    For: Weekdays,            !- Field 1186
    Until: 01:00,             !- Field 1187
    0.5,                      !- Field 1188
    Until: 02:00,             !- Field 1189
    0.5,                      !- Field 1190
    Until: 03:00,             !- Field 1191
    0.5,                      !- Field 1192
    Until: 04:00,             !- Field 1193
    0.5,                      !- Field 1194
    Until: 05:00,             !- Field 1195
    0.5,                      !- Field 1196
    Until: 06:00,             !- Field 1197
    0.5,                      !- Field 1198
    Until: 07:00,             !- Field 1199
    0.5,                      !- Field 1200
    Until: 08:00,             !- Field 1201
    0.5,                      !- Field 1202
    Until: 09:00,             !- Field 1203
    0.5,                      !- Field 1204
    Until: 10:00,             !- Field 1205
    0.5,                      !- Field 1206
    Until: 11:00,             !- Field 1207
    0.5,                      !- Field 1208
    Until: 12:00,             !- Field 1209
    0.5,                      !- Field 1210
    Until: 13:00,             !- Field 1211
    0.5,                      !- Field 1212
    Until: 14:00,             !- Field 1213
    0.5,                      !- Field 1214
    Until: 15:00,             !- Field 1215
    0.5,                      !- Field 1216
    Until: 16:00,             !- Field 1217
    0.5,                      !- Field 1218
    Until: 17:00,             !- Field 1219
    0.5,                      !- Field 1220
    Until: 18:00,             !- Field 1221
    0.5,                      !- Field 1222
    Until: 19:00,             !- Field 1223
    0.5,                      !- Field 1224
    Until: 20:00,             !- Field 1225
    0.5,                      !- Field 1226
    Until: 21:00,             !- Field 1227
    0.5,                      !- Field 1228
    Until: 22:00,             !- Field 1229
    0.5,                      !- Field 1230
    Until: 23:00,             !- Field 1231
    0.5,                      !- Field 1232
    Until: 24:00,             !- Field 1233
    0.5,                      !- Field 1234
    For: Saturday,            !- Field 1235
    Until: 01:00,             !- Field 1236
    0.5,                      !- Field 1237
    Until: 02:00,             !- Field 1238
    0.5,                      !- Field 1239
    Until: 03:00,             !- Field 1240
    0.5,                      !- Field 1241
    Until: 04:00,             !- Field 1242
    0.5,                      !- Field 1243
    Until: 05:00,             !- Field 1244
    0.5,                      !- Field 1245
    Until: 06:00,             !- Field 1246
    0.5,                      !- Field 1247
    Until: 07:00,             !- Field 1248
    0.5,                      !- Field 1249
    Until: 08:00,             !- Field 1250
    0.5,                      !- Field 1251
    Until: 09:00,             !- Field 1252
    0.5,                      !- Field 1253
    Until: 10:00,             !- Field 1254
    0.5,                      !- Field 1255
    Until: 11:00,             !- Field 1256
    0.5,                      !- Field 1257
    Until: 12:00,             !- Field 1258
    0.5,                      !- Field 1259
    Until: 13:00,             !- Field 1260
    0.5,                      !- Field 1261
    Until: 14:00,             !- Field 1262
    0.5,                      !- Field 1263
    Until: 15:00,             !- Field 1264
    0.5,                      !- Field 1265
    Until: 16:00,             !- Field 1266
    0.5,                      !- Field 1267
    Until: 17:00,             !- Field 1268
    0.5,                      !- Field 1269
    Until: 18:00,             !- Field 1270
    0.5,                      !- Field 1271
    Until: 19:00,             !- Field 1272
    0.5,                      !- Field 1273
    Until: 20:00,             !- Field 1274
    0.5,                      !- Field 1275
    Until: 21:00,             !- Field 1276
    0.5,                      !- Field 1277
    Until: 22:00,             !- Field 1278
    0.5,                      !- Field 1279
    Until: 23:00,             !- Field 1280
    0.5,                      !- Field 1281
    Until: 24:00,             !- Field 1282
    0.5,                      !- Field 1283
    For: Sunday Holidays AllOtherDays,    !- Field 1284
    Until: 01:00,             !- Field 1285
    0.5,                      !- Field 1286
    Until: 02:00,             !- Field 1287
    0.5,                      !- Field 1288
    Until: 03:00,             !- Field 1289
    0.5,                      !- Field 1290
    Until: 04:00,             !- Field 1291
    0.5,                      !- Field 1292
    Until: 05:00,             !- Field 1293
    0.5,                      !- Field 1294
    Until: 06:00,             !- Field 1295
    0.5,                      !- Field 1296
    Until: 07:00,             !- Field 1297
    0.5,                      !- Field 1298
    Until: 08:00,             !- Field 1299
    0.5,                      !- Field 1300
    Until: 09:00,             !- Field 1301
    0.5,                      !- Field 1302
    Until: 10:00,             !- Field 1303
    0.5,                      !- Field 1304
    Until: 11:00,             !- Field 1305
    0.5,                      !- Field 1306
    Until: 12:00,             !- Field 1307
    0.5,                      !- Field 1308
    Until: 13:00,             !- Field 1309
    0.5,                      !- Field 1310
    Until: 14:00,             !- Field 1311
    0.5,                      !- Field 1312
    Until: 15:00,             !- Field 1313
    0.5,                      !- Field 1314
    Until: 16:00,             !- Field 1315
    0.5,                      !- Field 1316
    Until: 17:00,             !- Field 1317
    0.5,                      !- Field 1318
    Until: 18:00,             !- Field 1319
    0.5,                      !- Field 1320
    Until: 19:00,             !- Field 1321
    0.5,                      !- Field 1322
    Until: 20:00,             !- Field 1323
    0.5,                      !- Field 1324
    Until: 21:00,             !- Field 1325
    0.5,                      !- Field 1326
    Until: 22:00,             !- Field 1327
    0.5,                      !- Field 1328
    Until: 23:00,             !- Field 1329
    0.5,                      !- Field 1330
    Until: 24:00,             !- Field 1331
    0.5,                      !- Field 1332
    Through: 10/31,           !- Field 1333
    For: Weekdays,            !- Field 1334
    Until: 01:00,             !- Field 1335
    0.5,                      !- Field 1336
    Until: 02:00,             !- Field 1337
    0.5,                      !- Field 1338
    Until: 03:00,             !- Field 1339
    0.5,                      !- Field 1340
    Until: 04:00,             !- Field 1341
    0.5,                      !- Field 1342
    Until: 05:00,             !- Field 1343
    0.5,                      !- Field 1344
    Until: 06:00,             !- Field 1345
    0.5,                      !- Field 1346
    Until: 07:00,             !- Field 1347
    0.5,                      !- Field 1348
    Until: 08:00,             !- Field 1349
    0.5,                      !- Field 1350
    Until: 09:00,             !- Field 1351
    0.5,                      !- Field 1352
    Until: 10:00,             !- Field 1353
    0.5,                      !- Field 1354
    Until: 11:00,             !- Field 1355
    0.5,                      !- Field 1356
    Until: 12:00,             !- Field 1357
    0.5,                      !- Field 1358
    Until: 13:00,             !- Field 1359
    0.5,                      !- Field 1360
    Until: 14:00,             !- Field 1361
    0.5,                      !- Field 1362
    Until: 15:00,             !- Field 1363
    0.5,                      !- Field 1364
    Until: 16:00,             !- Field 1365
    0.5,                      !- Field 1366
    Until: 17:00,             !- Field 1367
    0.5,                      !- Field 1368
    Until: 18:00,             !- Field 1369
    0.5,                      !- Field 1370
    Until: 19:00,             !- Field 1371
    0.5,                      !- Field 1372
    Until: 20:00,             !- Field 1373
    0.5,                      !- Field 1374
    Until: 21:00,             !- Field 1375
    0.5,                      !- Field 1376
    Until: 22:00,             !- Field 1377
    0.5,                      !- Field 1378
    Until: 23:00,             !- Field 1379
    0.5,                      !- Field 1380
    Until: 24:00,             !- Field 1381
    0.5,                      !- Field 1382
    For: Saturday,            !- Field 1383
    Until: 01:00,             !- Field 1384
    0.5,                      !- Field 1385
    Until: 02:00,             !- Field 1386
    0.5,                      !- Field 1387
    Until: 03:00,             !- Field 1388
    0.5,                      !- Field 1389
    Until: 04:00,             !- Field 1390
    0.5,                      !- Field 1391
    Until: 05:00,             !- Field 1392
    0.5,                      !- Field 1393
    Until: 06:00,             !- Field 1394
    0.5,                      !- Field 1395
    Until: 07:00,             !- Field 1396
    0.5,                      !- Field 1397
    Until: 08:00,             !- Field 1398
    0.5,                      !- Field 1399
    Until: 09:00,             !- Field 1400
    0.5,                      !- Field 1401
    Until: 10:00,             !- Field 1402
    0.5,                      !- Field 1403
    Until: 11:00,             !- Field 1404
    0.5,                      !- Field 1405
    Until: 12:00,             !- Field 1406
    0.5,                      !- Field 1407
    Until: 13:00,             !- Field 1408
    0.5,                      !- Field 1409
    Until: 14:00,             !- Field 1410
    0.5,                      !- Field 1411
    Until: 15:00,             !- Field 1412
    0.5,                      !- Field 1413
    Until: 16:00,             !- Field 1414
    0.5,                      !- Field 1415
    Until: 17:00,             !- Field 1416
    0.5,                      !- Field 1417
    Until: 18:00,             !- Field 1418
    0.5,                      !- Field 1419
    Until: 19:00,             !- Field 1420
    0.5,                      !- Field 1421
    Until: 20:00,             !- Field 1422
    0.5,                      !- Field 1423
    Until: 21:00,             !- Field 1424
    0.5,                      !- Field 1425
    Until: 22:00,             !- Field 1426
    0.5,                      !- Field 1427
    Until: 23:00,             !- Field 1428
    0.5,                      !- Field 1429
    Until: 24:00,             !- Field 1430
    0.5,                      !- Field 1431
    For: Sunday Holidays AllOtherDays,    !- Field 1432
    Until: 01:00,             !- Field 1433
    0.5,                      !- Field 1434
    Until: 02:00,             !- Field 1435
    0.5,                      !- Field 1436
    Until: 03:00,             !- Field 1437
    0.5,                      !- Field 1438
    Until: 04:00,             !- Field 1439
    0.5,                      !- Field 1440
    Until: 05:00,             !- Field 1441
    0.5,                      !- Field 1442
    Until: 06:00,             !- Field 1443
    0.5,                      !- Field 1444
    Until: 07:00,             !- Field 1445
    0.5,                      !- Field 1446
    Until: 08:00,             !- Field 1447
    0.5,                      !- Field 1448
    Until: 09:00,             !- Field 1449
    0.5,                      !- Field 1450
    Until: 10:00,             !- Field 1451
    0.5,                      !- Field 1452
    Until: 11:00,             !- Field 1453
    0.5,                      !- Field 1454
    Until: 12:00,             !- Field 1455
    0.5,                      !- Field 1456
    Until: 13:00,             !- Field 1457
    0.5,                      !- Field 1458
    Until: 14:00,             !- Field 1459
    0.5,                      !- Field 1460
    Until: 15:00,             !- Field 1461
    0.5,                      !- Field 1462
    Until: 16:00,             !- Field 1463
    0.5,                      !- Field 1464
    Until: 17:00,             !- Field 1465
    0.5,                      !- Field 1466
    Until: 18:00,             !- Field 1467
    0.5,                      !- Field 1468
    Until: 19:00,             !- Field 1469
    0.5,                      !- Field 1470
    Until: 20:00,             !- Field 1471
    0.5,                      !- Field 1472
    Until: 21:00,             !- Field 1473
    0.5,                      !- Field 1474
    Until: 22:00,             !- Field 1475
    0.5,                      !- Field 1476
    Until: 23:00,             !- Field 1477
    0.5,                      !- Field 1478
    Until: 24:00,             !- Field 1479
    0.5,                      !- Field 1480
    Through: 11/30,           !- Field 1481
    For: Weekdays,            !- Field 1482
    Until: 01:00,             !- Field 1483
    0.5,                      !- Field 1484
    Until: 02:00,             !- Field 1485
    0.5,                      !- Field 1486
    Until: 03:00,             !- Field 1487
    0.5,                      !- Field 1488
    Until: 04:00,             !- Field 1489
    0.5,                      !- Field 1490
    Until: 05:00,             !- Field 1491
    0.5,                      !- Field 1492
    Until: 06:00,             !- Field 1493
    0.5,                      !- Field 1494
    Until: 07:00,             !- Field 1495
    0.5,                      !- Field 1496
    Until: 08:00,             !- Field 1497
    0.5,                      !- Field 1498
    Until: 09:00,             !- Field 1499
    0.5,                      !- Field 1500
    Until: 10:00,             !- Field 1501
    0.5,                      !- Field 1502
    Until: 11:00,             !- Field 1503
    0.5,                      !- Field 1504
    Until: 12:00,             !- Field 1505
    0.5,                      !- Field 1506
    Until: 13:00,             !- Field 1507
    0.5,                      !- Field 1508
    Until: 14:00,             !- Field 1509
    0.5,                      !- Field 1510
    Until: 15:00,             !- Field 1511
    0.5,                      !- Field 1512
    Until: 16:00,             !- Field 1513
    0.5,                      !- Field 1514
    Until: 17:00,             !- Field 1515
    0.5,                      !- Field 1516
    Until: 18:00,             !- Field 1517
    0.5,                      !- Field 1518
    Until: 19:00,             !- Field 1519
    0.5,                      !- Field 1520
    Until: 20:00,             !- Field 1521
    0.5,                      !- Field 1522
    Until: 21:00,             !- Field 1523
    0.5,                      !- Field 1524
    Until: 22:00,             !- Field 1525
    0.5,                      !- Field 1526
    Until: 23:00,             !- Field 1527
    0.5,                      !- Field 1528
    Until: 24:00,             !- Field 1529
    0.5,                      !- Field 1530
    For: Saturday,            !- Field 1531
    Until: 01:00,             !- Field 1532
    0.5,                      !- Field 1533
    Until: 02:00,             !- Field 1534
    0.5,                      !- Field 1535
    Until: 03:00,             !- Field 1536
    0.5,                      !- Field 1537
    Until: 04:00,             !- Field 1538
    0.5,                      !- Field 1539
    Until: 05:00,             !- Field 1540
    0.5,                      !- Field 1541
    Until: 06:00,             !- Field 1542
    0.5,                      !- Field 1543
    Until: 07:00,             !- Field 1544
    0.5,                      !- Field 1545
    Until: 08:00,             !- Field 1546
    0.5,                      !- Field 1547
    Until: 09:00,             !- Field 1548
    0.5,                      !- Field 1549
    Until: 10:00,             !- Field 1550
    0.5,                      !- Field 1551
    Until: 11:00,             !- Field 1552
    0.5,                      !- Field 1553
    Until: 12:00,             !- Field 1554
    0.5,                      !- Field 1555
    Until: 13:00,             !- Field 1556
    0.5,                      !- Field 1557
    Until: 14:00,             !- Field 1558
    0.5,                      !- Field 1559
    Until: 15:00,             !- Field 1560
    0.5,                      !- Field 1561
    Until: 16:00,             !- Field 1562
    0.5,                      !- Field 1563
    Until: 17:00,             !- Field 1564
    0.5,                      !- Field 1565
    Until: 18:00,             !- Field 1566
    0.5,                      !- Field 1567
    Until: 19:00,             !- Field 1568
    0.5,                      !- Field 1569
    Until: 20:00,             !- Field 1570
    0.5,                      !- Field 1571
    Until: 21:00,             !- Field 1572
    0.5,                      !- Field 1573
    Until: 22:00,             !- Field 1574
    0.5,                      !- Field 1575
    Until: 23:00,             !- Field 1576
    0.5,                      !- Field 1577
    Until: 24:00,             !- Field 1578
    0.5,                      !- Field 1579
    For: Sunday Holidays AllOtherDays,    !- Field 1580
    Until: 01:00,             !- Field 1581
    0.5,                      !- Field 1582
    Until: 02:00,             !- Field 1583
    0.5,                      !- Field 1584
    Until: 03:00,             !- Field 1585
    0.5,                      !- Field 1586
    Until: 04:00,             !- Field 1587
    0.5,                      !- Field 1588
    Until: 05:00,             !- Field 1589
    0.5,                      !- Field 1590
    Until: 06:00,             !- Field 1591
    0.5,                      !- Field 1592
    Until: 07:00,             !- Field 1593
    0.5,                      !- Field 1594
    Until: 08:00,             !- Field 1595
    0.5,                      !- Field 1596
    Until: 09:00,             !- Field 1597
    0.5,                      !- Field 1598
    Until: 10:00,             !- Field 1599
    0.5,                      !- Field 1600
    Until: 11:00,             !- Field 1601
    0.5,                      !- Field 1602
    Until: 12:00,             !- Field 1603
    0.5,                      !- Field 1604
    Until: 13:00,             !- Field 1605
    0.5,                      !- Field 1606
    Until: 14:00,             !- Field 1607
    0.5,                      !- Field 1608
    Until: 15:00,             !- Field 1609
    0.5,                      !- Field 1610
    Until: 16:00,             !- Field 1611
    0.5,                      !- Field 1612
    Until: 17:00,             !- Field 1613
    0.5,                      !- Field 1614
    Until: 18:00,             !- Field 1615
    0.5,                      !- Field 1616
    Until: 19:00,             !- Field 1617
    0.5,                      !- Field 1618
    Until: 20:00,             !- Field 1619
    0.5,                      !- Field 1620
    Until: 21:00,             !- Field 1621
    0.5,                      !- Field 1622
    Until: 22:00,             !- Field 1623
    0.5,                      !- Field 1624
    Until: 23:00,             !- Field 1625
    0.5,                      !- Field 1626
    Until: 24:00,             !- Field 1627
    0.5,                      !- Field 1628
    Through: 12/31,           !- Field 1629
    For: Weekdays,            !- Field 1630
    Until: 01:00,             !- Field 1631
    0.5,                      !- Field 1632
    Until: 02:00,             !- Field 1633
    0.5,                      !- Field 1634
    Until: 03:00,             !- Field 1635
    0.5,                      !- Field 1636
    Until: 04:00,             !- Field 1637
    0.5,                      !- Field 1638
    Until: 05:00,             !- Field 1639
    0.5,                      !- Field 1640
    Until: 06:00,             !- Field 1641
    0.5,                      !- Field 1642
    Until: 07:00,             !- Field 1643
    0.5,                      !- Field 1644
    Until: 08:00,             !- Field 1645
    0.5,                      !- Field 1646
    Until: 09:00,             !- Field 1647
    0.5,                      !- Field 1648
    Until: 10:00,             !- Field 1649
    0.5,                      !- Field 1650
    Until: 11:00,             !- Field 1651
    0.5,                      !- Field 1652
    Until: 12:00,             !- Field 1653
    0.5,                      !- Field 1654
    Until: 13:00,             !- Field 1655
    0.5,                      !- Field 1656
    Until: 14:00,             !- Field 1657
    0.5,                      !- Field 1658
    Until: 15:00,             !- Field 1659
    0.5,                      !- Field 1660
    Until: 16:00,             !- Field 1661
    0.5,                      !- Field 1662
    Until: 17:00,             !- Field 1663
    0.5,                      !- Field 1664
    Until: 18:00,             !- Field 1665
    0.5,                      !- Field 1666
    Until: 19:00,             !- Field 1667
    0.5,                      !- Field 1668
    Until: 20:00,             !- Field 1669
    0.5,                      !- Field 1670
    Until: 21:00,             !- Field 1671
    0.5,                      !- Field 1672
    Until: 22:00,             !- Field 1673
    0.5,                      !- Field 1674
    Until: 23:00,             !- Field 1675
    0.5,                      !- Field 1676
    Until: 24:00,             !- Field 1677
    0.5,                      !- Field 1678
    For: Saturday,            !- Field 1679
    Until: 01:00,             !- Field 1680
    0.5,                      !- Field 1681
    Until: 02:00,             !- Field 1682
    0.5,                      !- Field 1683
    Until: 03:00,             !- Field 1684
    0.5,                      !- Field 1685
    Until: 04:00,             !- Field 1686
    0.5,                      !- Field 1687
    Until: 05:00,             !- Field 1688
    0.5,                      !- Field 1689
    Until: 06:00,             !- Field 1690
    0.5,                      !- Field 1691
    Until: 07:00,             !- Field 1692
    0.5,                      !- Field 1693
    Until: 08:00,             !- Field 1694
    0.5,                      !- Field 1695
    Until: 09:00,             !- Field 1696
    0.5,                      !- Field 1697
    Until: 10:00,             !- Field 1698
    0.5,                      !- Field 1699
    Until: 11:00,             !- Field 1700
    0.5,                      !- Field 1701
    Until: 12:00,             !- Field 1702
    0.5,                      !- Field 1703
    Until: 13:00,             !- Field 1704
    0.5,                      !- Field 1705
    Until: 14:00,             !- Field 1706
    0.5,                      !- Field 1707
    Until: 15:00,             !- Field 1708
    0.5,                      !- Field 1709
    Until: 16:00,             !- Field 1710
    0.5,                      !- Field 1711
    Until: 17:00,             !- Field 1712
    0.5,                      !- Field 1713
    Until: 18:00,             !- Field 1714
    0.5,                      !- Field 1715
    Until: 19:00,             !- Field 1716
    0.5,                      !- Field 1717
    Until: 20:00,             !- Field 1718
    0.5,                      !- Field 1719
    Until: 21:00,             !- Field 1720
    0.5,                      !- Field 1721
    Until: 22:00,             !- Field 1722
    0.5,                      !- Field 1723
    Until: 23:00,             !- Field 1724
    0.5,                      !- Field 1725
    Until: 24:00,             !- Field 1726
    0.5,                      !- Field 1727
    For: Sunday Holidays AllOtherDays,    !- Field 1728
    Until: 01:00,             !- Field 1729
    0.5,                      !- Field 1730
    Until: 02:00,             !- Field 1731
    0.5,                      !- Field 1732
    Until: 03:00,             !- Field 1733
    0.5,                      !- Field 1734
    Until: 04:00,             !- Field 1735
    0.5,                      !- Field 1736
    Until: 05:00,             !- Field 1737
    0.5,                      !- Field 1738
    Until: 06:00,             !- Field 1739
    0.5,                      !- Field 1740
    Until: 07:00,             !- Field 1741
    0.5,                      !- Field 1742
    Until: 08:00,             !- Field 1743
    0.5,                      !- Field 1744
    Until: 09:00,             !- Field 1745
    0.5,                      !- Field 1746
    Until: 10:00,             !- Field 1747
    0.5,                      !- Field 1748
    Until: 11:00,             !- Field 1749
    0.5,                      !- Field 1750
    Until: 12:00,             !- Field 1751
    0.5,                      !- Field 1752
    Until: 13:00,             !- Field 1753
    0.5,                      !- Field 1754
    Until: 14:00,             !- Field 1755
    0.5,                      !- Field 1756
    Until: 15:00,             !- Field 1757
    0.5,                      !- Field 1758
    Until: 16:00,             !- Field 1759
    0.5,                      !- Field 1760
    Until: 17:00,             !- Field 1761
    0.5,                      !- Field 1762
    Until: 18:00,             !- Field 1763
    0.5,                      !- Field 1764
    Until: 19:00,             !- Field 1765
    0.5,                      !- Field 1766
    Until: 20:00,             !- Field 1767
    0.5,                      !- Field 1768
    Until: 21:00,             !- Field 1769
    0.5,                      !- Field 1770
    Until: 22:00,             !- Field 1771
    0.5,                      !- Field 1772
    Until: 23:00,             !- Field 1773
    0.5,                      !- Field 1774
    Until: 24:00,             !- Field 1775
    0.5;                      !- Field 1776

Schedule:Compact,
    ACTIVITY_LEVEL,           !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    130;                      !- Field 4

Schedule:Compact,
    HEATING_SETPOINT,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21;                       !- Field 4

Schedule:Compact,
    COOLING_SETPOINT,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    DUAL_CONTROL_TYPE,        !- Name
    ControlType,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

MATERIAL:NOMASS,
    EXT_WALL_MAT,             !- Name
    MediumRough,              !- Roughness
    6.972857142857142,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

MATERIAL:NOMASS,
    ROOF_MAT,                 !- Name
    MediumRough,              !- Roughness
    6.526666666666667,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

MATERIAL:NOMASS,
    GROUND_FLOOR_MAT,         !- Name
    MediumRough,              !- Roughness
    7.522307692307692,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    GLAZING_MAT,              !- Name
    1.4,                      !- UFactor
    0.55,                     !- Solar Heat Gain Coefficient
    0.7;                      !- Visible Transmittance

CONSTRUCTION,
    EXT_WALL,                 !- Name
    EXT_WALL_MAT;             !- Outside Layer

CONSTRUCTION,
    ROOF,                     !- Name
    ROOF_MAT;                 !- Outside Layer

CONSTRUCTION,
    GROUND_FLOOR,             !- Name
    GROUND_FLOOR_MAT;         !- Outside Layer

CONSTRUCTION,
    GLAZING,                  !- Name
    GLAZING_MAT;              !- Outside Layer

GLOBALGEOMETRYRULES,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

ZONE,
    Building_Zone,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    16,                       !- Ceiling Height
    13491.072,                !- Volume
    4215.96,                  !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    WALL_SOUTH,               !- Name
    Wall,                     !- Surface Type
    EXT_WALL,                 !- Construction Name
    Building_Zone,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    16,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    58.8,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    58.8,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    WALL_EAST,                !- Name
    Wall,                     !- Surface Type
    EXT_WALL,                 !- Construction Name
    Building_Zone,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    58.8,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    16,                       !- Vertex 1 Zcoordinate
    58.8,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    58.8,                     !- Vertex 3 Xcoordinate
    14.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    58.8,                     !- Vertex 4 Xcoordinate
    14.34,                    !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    WALL_NORTH,               !- Name
    Wall,                     !- Surface Type
    EXT_WALL,                 !- Construction Name
    Building_Zone,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    58.8,                     !- Vertex 1 Xcoordinate
    14.34,                    !- Vertex 1 Ycoordinate
    16,                       !- Vertex 1 Zcoordinate
    58.8,                     !- Vertex 2 Xcoordinate
    14.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.34,                    !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    WALL_WEST,                !- Name
    Wall,                     !- Surface Type
    EXT_WALL,                 !- Construction Name
    Building_Zone,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.34,                    !- Vertex 1 Ycoordinate
    16,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ROOF,                     !- Name
    Roof,                     !- Surface Type
    ROOF,                     !- Construction Name
    Building_Zone,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.34,                    !- Vertex 1 Ycoordinate
    16,                       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    58.8,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    58.8,                     !- Vertex 4 Xcoordinate
    14.34,                    !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FLOOR,                    !- Name
    Floor,                    !- Surface Type
    GROUND_FLOOR,             !- Construction Name
    Building_Zone,            !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    58.8,                     !- Vertex 3 Xcoordinate
    14.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    58.8,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    WIN_SOUTH,                !- Name
    Window,                   !- Surface Type
    GLAZING,                  !- Construction Name
    WALL_SOUTH,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.176,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.04,                     !- Vertex 1 Zcoordinate
    1.176,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.96,                     !- Vertex 2 Zcoordinate
    57.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.96,                     !- Vertex 3 Zcoordinate
    57.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.04;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    WIN_EAST,                 !- Name
    Window,                   !- Surface Type
    GLAZING,                  !- Construction Name
    WALL_EAST,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    58.8,                     !- Vertex 1 Xcoordinate
    0.2868,                   !- Vertex 1 Ycoordinate
    8.16,                     !- Vertex 1 Zcoordinate
    58.8,                     !- Vertex 2 Xcoordinate
    0.2868,                   !- Vertex 2 Ycoordinate
    7.84,                     !- Vertex 2 Zcoordinate
    58.8,                     !- Vertex 3 Xcoordinate
    14.0532,                  !- Vertex 3 Ycoordinate
    7.84,                     !- Vertex 3 Zcoordinate
    58.8,                     !- Vertex 4 Xcoordinate
    14.0532,                  !- Vertex 4 Ycoordinate
    8.16;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    WIN_NORTH,                !- Name
    Window,                   !- Surface Type
    GLAZING,                  !- Construction Name
    WALL_NORTH,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    57.624,                   !- Vertex 1 Xcoordinate
    14.34,                    !- Vertex 1 Ycoordinate
    12.32,                    !- Vertex 1 Zcoordinate
    57.624,                   !- Vertex 2 Xcoordinate
    14.34,                    !- Vertex 2 Ycoordinate
    3.68,                     !- Vertex 2 Zcoordinate
    1.176,                    !- Vertex 3 Xcoordinate
    14.34,                    !- Vertex 3 Ycoordinate
    3.68,                     !- Vertex 3 Zcoordinate
    1.176,                    !- Vertex 4 Xcoordinate
    14.34,                    !- Vertex 4 Ycoordinate
    12.32;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    WIN_WEST,                 !- Name
    Window,                   !- Surface Type
    GLAZING,                  !- Construction Name
    WALL_WEST,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.0532,                  !- Vertex 1 Ycoordinate
    8.16,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.0532,                  !- Vertex 2 Ycoordinate
    7.84,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.2868,                   !- Vertex 3 Ycoordinate
    7.84,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.2868,                   !- Vertex 4 Ycoordinate
    8.16;                     !- Vertex 4 Zcoordinate

PEOPLE,
    People,                   !- Name
    Building_Zone,            !- Zone or ZoneList or Space or SpaceList Name
    OCC_SCHED,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    276,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    0.5769,                   !- Sensible Heat Fraction
    ACTIVITY_LEVEL,           !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

LIGHTS,
    Lights,                   !- Name
    Building_Zone,            !- Zone or ZoneList or Space or SpaceList Name
    LIGHTS_SCHED,             !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    8431.92,                  !- Lighting Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.5,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    Equipment,                !- Name
    Building_Zone,            !- Zone or ZoneList or Space or SpaceList Name
    ALWAYS_ON,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    21248.4384,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    ExternalLighting,         !- Name
    Building_Zone,            !- Zone or ZoneList or Space or SpaceList Name
    AUX_SCHED,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    6323.9400000000005,       !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infiltration,             !- Name
    Building_Zone,            !- Zone or ZoneList or Space or SpaceList Name
    ALWAYS_ON,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.0692,                   !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZONEVENTILATION:DESIGNFLOWRATE,
    Extract_Makeup,           !- Name
    Building_Zone,            !- Zone or ZoneList or Space or SpaceList Name
    ALWAYS_ON,                !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    2.418,                    !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Balanced,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40,                       !- Maximum Wind Speed
    Outdoor;                  !- Density Basis

DESIGNSPECIFICATION:OUTDOORAIR,
    MVHR_OA,                  !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    1.425,                    !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

ZONECONTROL:THERMOSTAT,
    Thermostat,               !- Name
    Building_Zone,            !- Zone or ZoneList Name
    DUAL_CONTROL_TYPE,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    DualSP,                   !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

THERMOSTATSETPOINT:DUALSETPOINT,
    DualSP,                   !- Name
    HEATING_SETPOINT,         !- Heating Setpoint Temperature Schedule Name
    COOLING_SETPOINT;         !- Cooling Setpoint Temperature Schedule Name

ZONEHVAC:IDEALLOADSAIRSYSTEM,
    IdealLoads,               !- Name
    ,                         !- Availability Schedule Name
    Supply_Inlet,             !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    LimitFlowRate,            !- Cooling Limit
    30,                       !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    MVHR_OA,                  !- Design Specification Outdoor Air Object Name
    OA_Inlet_Node,            !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.8,                      !- Sensible Heat Recovery Effectiveness
    0,                        !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    DistrictHeatingWater,     !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    DistrictCooling;          !- Cooling Fuel Type

ZONEHVAC:EQUIPMENTLIST,
    EquipList,                !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    IdealLoads,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Building_Zone,            !- Zone Name
    EquipList,                !- Zone Conditioning Equipment List Name
    Supply_Inlet,             !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone_Air_Node,            !- Zone Air Node Name
    Return_Node;              !- Zone Return Air Node or NodeList Name

OUTDOORAIR:NODE,
    OA_Inlet_Node,            !- Name
    -1,                       !- Height Above Ground
    ,                         !- Drybulb Temperature Schedule Name
    ,                         !- Wetbulb Temperature Schedule Name
    ,                         !- Wind Speed Schedule Name
    ,                         !- Wind Direction Schedule Name
    ,                         !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

OUTPUT:VARIABLEDICTIONARY,
    IDF;                      !- Key Field

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OUTPUTCONTROL:TABLE:STYLE,
    CommaAndHTML,             !- Column Separator
    None,                     !- Unit Conversion
    Yes;                      !- Format Numeric Values

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Sensible Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Sensible Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Sensible Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Sensible Cooling Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Electricity:Facility,     !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    NaturalGas:Facility,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle,    !- Unit Conversion for Tabular Data
    Yes;                      !- Format Numeric Values for Tabular Data

OUTPUT:DIAGNOSTICS,
    DisplayExtraWarnings;     !- Key 1
